# 掘进通风三组分气体反演：算法方法说明（论文素材）

> **这份文档记什么**：tv3 场景从物理前向建模到反演算法、不确定度量化、可辨识性审计的完整方法链，按论文 Methods / Results 的组织方式书写，每个环节给出代码位置与已验证的数值。
>
> **怎么用**：写论文时直接取用第 2–6 章作为 Methods，第 7 章作为 Results 骨架，第 8 章作为 Discussion（其中 §8.4 对应审稿人常问的 generalization），第 9 章作为 Limitations，第 10 章是投稿时需要主动声明的证据边界与代码索引。
>
> **数值来源**：指标与判定取自 [实验日志](../掘进通风实验日志.md)；契约、常量与报告要求取自 [代码契约事实源](../掘进通风代码契约事实源.md)；公式与实现细节标注 `file:line`，可直接核对。三者冲突时，契约以事实源为准，指标以实验日志为准。
>
> **状态**：本文档为方法整理，不产生新的实验结论，不改变任何已冻结 verdict。截至 2026-08-20。

---

## 0. 一页摘要

**任务**：从超声波形 + 热导 + NDIR 光学 + 环境慢通道的多模态合成测量中，同时反演 CO₂ / O₂ / N₂ 三组分体积分数，三者严格满足 sum = 100%。

**技术困难的位置**：CO₂ 有红外活性、可由 NDIR 直接测量；O₂ 是同核双原子分子，无红外活性，也没有可用的专属通道，只能通过它对混合气声速（摩尔质量差 14.3% → 声速差约 6.4%）和热导（差约 2.3%）的间接影响被推断。O₂ 的工作量程只有 3.20 个百分点（18.00–21.20 vol%），信号变化量小、且与温度、声程、触发延迟三个干扰参数在单向 TOF 观测下完全共线。

**方法链**：本工作的组织方式不是"比较哪个模型更好"。问题被拆成三段，每段给出可判定的审计方法：

1. **信息量是否足够** —— Fisher 信息 / 相对 SVD 秩 / 干扰参数传播得到的等效 O₂ 误差 P90（第 5 章）；
2. **估计效率是否可提升** —— 变量投影（VarPro）分离条件线性块的确定性求解器（§4.4）；
3. **不确定度是否可信** —— Laplace 近似 + Schur 边缘化 + 非负截断抽样 + PSIS 重加权 + SBC / PPC 校准审计（§4.5）。

**主要结果**：声学路线上 O₂ 决定系数的当前上限约 0.70，由"折外 Ridge 主趋势 + 小 MLP 学残差"的分解结构给出；五种独立的端到端原始波形结构全部为负 R²；O₂ 在 0.8 vol% 窄窗内的精细回归被证明存在物理限制，位置在 1.0–2.4 vol%，且该限制由六次相互独立的测量给出一致答案；单样本 O₂ 后验 95% 区间中位数 5.72 pp，宽于整个工作量程 3.20 pp。

**方法论贡献**（比单个模型指标更值得写进论文的部分）：

- 先做纯前向的信息量审计、通过后才允许生成数据与训练的实验顺序；
- 负对照先于正结果的审计设计（缩放零方向、随机置换分组、单频负对照、正对照探针）；
- 拒绝率、选择条件覆盖率与无条件覆盖率必须同时报告的区间验收要求；
- 把"机制成立但收益不足"与"机制不成立"分开判定的失败分解方法。

---

## 1. 问题设定

### 1.1 场景与目标

掘进通风工作面的进风流安全监测。待测三组分：

| 组分 | 工作量程（narrow 域） | 红外活性 | 主要可观测通道 |
| --- | --- | --- | --- |
| CO₂ | 0.03 – 5.00 vol% | 有（ν₃ 4.26 μm） | NDIR 直接测量 + 声速 + 弛豫吸收 + 热导 |
| O₂ | 18.00 – 21.20 vol% | 无（同核双原子） | 仅声速（摩尔质量）+ 热导（边际） |
| N₂ | 73.80 – 81.97 vol% | 无（同核双原子） | 同 O₂ |

域定义在 `tv3/sim/generation/tunnel_ventilation/conditions.py:47-67`。第二个 wide 域（CO₂ 0.03–10%、O₂ 15–25%）只属于已关闭的双向超声支线，单向主链路始终使用 narrow 域。

**与同项目其他两个场景的差别**：掺氢天然气（H₂/CH₄/CO₂/N₂）与合成气（H₂/CH₄/CO₂/CO，N₂ 为背景气）中被测组分都至少有一个直接通道；tv3 是唯一"两个目标组分都没有专属通道"的场景，也是唯一把 N₂ 作为显式预测目标而非闭包残差的场景。

### 1.2 形式化

设第 $i$ 条序列的标签 $\mathbf{y}_i = (x_{\mathrm{CO_2}}, x_{\mathrm{O_2}}, x_{\mathrm{N_2}})_i \in \mathbb{R}^3$，满足

$$x_{\mathrm{CO_2}} + x_{\mathrm{O_2}} + x_{\mathrm{N_2}} = 100,\qquad x_\bullet \ge 0 .$$

观测为一条时间序列 $\mathbf{o}_i = \{\,\mathbf{w}_{i,t} \in \mathbb{R}^{5000},\ \mathbf{s}_{i,t} \in \mathbb{R}^{7}\,\}_{t=1}^{128}$，其中 $\mathbf{w}$ 是 1 MS/s 采样的超声帧，$\mathbf{s}$ 是七个慢通道（`V_NDIR_CO2`, `V_TCS`, `T_C`, `P_MPa`, `H_RH`, `L_m`, `piston_position_m`）。

**建模契约**（`tv3/sim/core/tunnel_ventilation_schema.py`，事实源 §2–§3）：

- 模型直接输出三个原始值（`output_mode="raw3"`, `out_dim=3`），不使用二输出加 N₂ 回填。虽然标签只有两个自由度，回填只能机械消除闭包误差，对 O₂ 精度没有帮助——Ridge 能同时做到近零闭包误差和有效 O₂，TabPFN 闭包误差 0.157 但 O₂ 更好，两者之间没有单调关系。
- 禁用闭包残差头、ILR / ALR 变换、`target_transform` 以及全部闭包类损失。可用损失是开放类的 `weighted_component_mse` / `mse` / `mae` / `smooth_l1` / `huber`。
- 闭包误差 `sum_abs_error` 仅作监控指标，不作为约束，也不能替代 O₂ 性能陈述。
- 真值量（`tof_s`、真实声速、真实衰减系数 α）只允许进入 oracle 审计或辅助目标，不得进入部署输入。

**评价主指标**：O₂ 的决定系数 $R^2$、平均绝对误差、90 分位绝对误差（P90，单位 vol%）。CO₂ 与 N₂ 同时报告但不是瓶颈。

---

## 2. 前向物理模型（合成数据生成）

数据集由完整的物理前向链路生成，而非从真实硬件采集。这一节的公式即数据生成过程的定义，也是第 5 章 Fisher 审计与 §4.4 求解器共用的前向算子。

### 2.1 采样设计

`tv3/sim/generation/tunnel_ventilation/conditions.py`

- 在 $(x_{\mathrm{CO_2}}, x_{\mathrm{O_2}})$ 二维空间做拉丁超立方采样（`scipy.stats.qmc.LatinHypercube`），$x_{\mathrm{N_2}} = 100 - x_{\mathrm{CO_2}} - x_{\mathrm{O_2}}$ 被动计算，角点自动满足非负约束。
- 环境参数独立均匀采样：$T \in [15, 35]\,^\circ\mathrm{C}$，$P \in [0.10, 0.709]\,\mathrm{MPa}$，$\mathrm{RH} \in [20, 80]\%$，序列基准声程 $L_{\text{base}} \in [0.2, 0.3]\,\mathrm{m}$。
- 每条序列 128 个时间步，按四段相位调度组织：`baseline` / `exposure` / `steady` / `recovery`，标准调度各占 25%（`tv3/sim/generation/phases.py:123-130`）。`baseline` 段用于延迟标定，`steady` 段用于多声程回归，这两个用途在 §3.4 展开。
- 多声程扫描 5 档：$L \in \{0.18, 0.20, 0.22, 0.25, 0.28\}\,\mathrm{m}$。200 kHz 载波下声程上限约 0.3 m，更长声程的信号被 CO₂ 弛豫吸收淹没。
- 划分主键是 `mixture_id` 而非 `sequence_id`，同一混合物的所有序列不跨划分泄漏。

正式数据集 `tv3-formal-6000`：6000 条序列，7 个慢通道。旧本地 600 条集合的慢通道含 `V_NDIR_CH4`（场景无 CH₄），已判定污染，只能用于信号处理调试，不得产出正式结论。

### 2.2 声速：理想气体混合

`tv3/sim/generation/tunnel_ventilation/acoustic_physics.py:62-92`

$$c_{\text{mix}} = \sqrt{\frac{\gamma_{\text{mix}} R T}{M_{\text{mix}}}},\qquad
M_{\text{mix}} = \sum_k y_k M_k,\quad
c_{p,\text{mix}} = \sum_k y_k c_{p,k},\quad
\gamma_{\text{mix}} = \frac{c_{p,\text{mix}}}{c_{p,\text{mix}} - R}$$

摩尔分数 $y_k$ 归一化后加权。纯组分常数（NIST WebBook，298.15 K）：

| 组分 | $M$ / (kg·mol⁻¹) | $c_p$ / (J·mol⁻¹·K⁻¹) | $\gamma$ (300 K) | $\lambda$ / (mW·m⁻¹·K⁻¹) |
| --- | --- | --- | --- | --- |
| CO₂ | 0.04401 | 37.13 | 1.289 | 16.6 |
| O₂ | 0.031998 | 29.38 | 1.400 | 26.4 |
| N₂ | 0.02801 | 29.12 | 1.400 | 25.8 |

**这张表解释了整个问题的困难**：O₂ 与 N₂ 的 $\gamma$ 相同，区分它们的唯一声学依据是 14.3% 的摩尔质量差，折算到声速约 6.4%（约 22 m/s）；热导差异只有 2.3%，热导通道只提供边际辨识力。

### 2.3 衰减：经典吸收 + V-T 弛豫

`acoustic_physics.py:95-194`

$$\alpha_{\text{total}} = \alpha_{\text{cl}} + \sum_{j \in \{\mathrm{CO_2},\,\mathrm{N_2},\,\mathrm{O_2},\,\mathrm{H_2O}\}} \alpha_j$$

经典项 $\alpha_{\text{cl}} \propto f^2 P^{-1} \sqrt{T/T_0}$；单个弛豫过程按 Lorentzian 形式（`:285-295`）

$$\alpha_j \lambda = (\alpha\lambda)_{\max,j}\, y_j\, \frac{2 f f_{r,j}}{f^2 + f_{r,j}^2},\qquad
\alpha_j = (\alpha_j\lambda)\cdot \frac{f}{c_{\text{mix}}} .$$

弛豫频率与强度（`PROCESSING_PARAMS_V2`）：

| 过程 | $f_r$ / (Hz·atm⁻¹) | $(\alpha\lambda)_{\max}$ | 200 kHz 下的状态 |
| --- | --- | --- | --- |
| CO₂ | 28000（受 H₂O 催化，系数 0.015/%） | 0.12 | 活跃 |
| N₂ | 9（Bass 1990 / ISO 9613-1 干空气） | 0.004 | 深度冻结 |
| O₂ | 24 | **0** | 可忽略，工程实现取 0 |
| H₂O | 100000 | 0.01 | 活跃 |

O₂ 的 V-T 弛豫频率约 24 Hz/atm，比 200 kHz 载波低四个数量级，因此在单频链路里 O₂ 对衰减没有贡献。**这一条同时说明了为什么"多频弛豫谱"是一个值得尝试的信息源升级方向**：只要把测量频率降到 $f_r$ 附近，O₂ 的弛豫过程就能重新进入可观测范围。

> N₂ 的 $f_r$ 曾被写成 65000 Hz/atm，与 Bass 1990 的干空气值差约四个数量级，已按文献修正为 9 Hz/atm（`acoustic_physics.py:40-41`）。

### 2.4 多频弛豫谱前向（MRS）

`tv3/sim/generation/tunnel_ventilation/relaxation_spectrum.py`

这是为信息源升级实验单独实现的前向算子，不修改 §2.2–2.3 的单频链路，两者的 α 差异被显式登记而非静默吸收（`compare_alpha_at_200khz_vs_v2`，`:286-356`）。

**弛豫强度从振动热容推导**，不再用经验常数。谐振子振动热容（`:43-49`）：

$$\frac{C_{\text{vib}}}{R} = g\,\frac{x^2 e^{x}}{(e^{x}-1)^2},\qquad x = \frac{\theta_{\text{vib}}}{T}$$

特征温度 $\theta_{\text{vib}}$：O₂ 2270 K，N₂ 3390 K，CO₂ 960 K（ν₂ 弯曲模，二重退化 $g = 2$）。

单个过程的相对色散步长（`:91-93`）与 Kramers–Kronig 关系给出的吸收峰强度（`:96-98`）：

$$\frac{\Delta c}{c} = \frac{(\gamma-1)^2}{2\gamma}\, y_j \frac{C_{\text{vib},j}}{R},
\qquad (\alpha\lambda)_{\max} = \pi \frac{\Delta c}{c}$$

声速色散与总吸收（`:227-249`）：

$$c(f) = c_{\text{eq}}\left(1 + \sum_j \frac{\Delta c_j}{c_{\text{eq}}}\cdot\frac{f^2}{f^2+f_{r,j}^2}\right),
\qquad \alpha(f) = \alpha_{\text{cl}}(f) + \sum_j \alpha_j(f)$$

O₂ 与 N₂ 的弛豫频率使用 Bass 1990 / ISO 9613-1 的湿度依赖形式（`:52-71`），把相对湿度作为一个可主动调制的实验变量：

$$f_{r,\mathrm{O_2}} = P\left(24 + 4.04\times10^4\, h \frac{0.02+h}{0.391+h}\right),\qquad
f_{r,\mathrm{N_2}} = P\,\Theta^{-1/2}\left(9 + 280\, h\, e^{-4.17(\Theta^{-1/3}-1)}\right)$$

其中 $h$ 是 H₂O 摩尔百分比，$\Theta = T/293.15$。

**观测算子**（`mrs_observation.py:84-130`）在每个频点给出三个量，行序固定：

$$\tau(f) = \frac{L}{c(f)},\qquad
\ln A(f) = -\alpha(f)\,L,\qquad
\phi(f) = -2\pi f \tau(f) + 2\pi n_f$$

$n_f$ 是登记的相位分支整数。登记观测噪声（`configs/tv3_mrs_ei/mei3_solver_audit.json`）：$\sigma_\tau = 0.5\ \mu\mathrm{s}$，$\sigma_{\ln A} = 0.02$，$\sigma_\phi = 0.1\ \mathrm{rad}$，协方差取对角。

冻结频点集 **K4 = {25, 63, 100, 200} kHz**；扫描证明 K8（8 个对数栅格频点）与 K4 的差别小于 1%，频点数不是瓶颈。

### 2.5 热导：Wassiljewa–Mason–Saxena 混合规则

`acoustic_physics.py:312-345`

$$\lambda_m = \sum_i \frac{y_i \lambda_i(T)}{\sum_j y_j \varphi_{ij}},\qquad
\varphi_{ij} = \frac{\left[1+(\eta_i/\eta_j)^{1/2}(M_j/M_i)^{1/4}\right]^2}{\sqrt{8(1+M_i/M_j)}}$$

$\varphi_{ij}$ 由 Wilke 公式从摩尔质量与粘度直接算出，不查表。纯组分热导按各自幂律做温度修正，指数 CO₂ 0.87 / O₂ 0.80 / N₂ 0.77。TCS 输出电压是 $\lambda_m$ 的线性响应加基线漂移与温度项（`:352-359`）。

### 2.6 光学前向

场景只有 CO₂ 一个红外活性组分，**不需要串扰矩阵**（对比：合成气场景需要 CO₂↔CO 的 3×3 串扰矩阵）。CO₂ ν₃ 4.26 μm 的吸光度用经验线性式（`:298-300`），NDIR 输出按 Beer–Lambert 形式 $V = V_0 e^{-A}$ 加漂移与噪声。O₂ 与 N₂ 不设 NDIR 通道。

仅 empirical 后端可用，HITRAN 谱线后端在 tv3 场景尚未实现。

### 2.7 波形合成与采集

`tv3/sim/generation/waveforms.py:25-72`

| 参数 | 值 |
| --- | --- |
| 载波中心频率 | 200 kHz |
| burst 周期数 | 8 |
| 采样率 | 1 MS/s |
| 超声帧长 | 5 ms → 5000 点 |
| 物理 ADC 位深 | 20-bit（NI-6453，量程 2.5 V） |
| 系统固定延迟 / 电缆延迟 | 80 μs / 2 μs（校正量 82 μs） |
| 触发抖动标准差 | 3 μs |
| 换能器带宽 / ringdown | 20 kHz / 4 周期 |

波形模型 = 8 周期 burst × 二阶谐振带通换能器响应，用 Lagrange 5 阶分数延迟 FIR 实现亚样本 TOF 定位（精度优于 0.002 μs）。

**波形峰位 = 真实 TOF + 82 μs 固定延迟 + 抖动。** 直接把峰位当作 TOF 会得到 84 μs 量级的误差，那不是峰值定位精度——这是一个曾经造成误判的实现细节（见 §7.3）。

**存储**：tv3 生成路径无条件使用 `int16` + 逐时间步定标（`benchmark.py:201-213`）。实测峰值只占满量程约 22%，逐时间步定标的量化步长比固定定标小约 4.6 倍。正式数据集生成时跳过光纤麦通道，数据集体积从 17 GB 降到 3 GB，对误差与噪声的影响约 1%。

---

## 3. 测量级信号处理（RawDSP）

**这一层的目的需要明确说明**：直接使用仿真器同步生成的 TOF 数组会让结果依赖仿真内部量。RawDSP 用固定的、不含任何真值量的数字信号处理，从保存的原始波形重新估计出全部物理量，从而证明测量级基线不依赖仿真器内部状态。这一层同时也是可部署链路的定义。

实现：`tv3/ml/raw_dsp_features.py`。所有参数集中在 `RawDSPConfig`（`:30-45`）。

### 3.1 模板标定

模板只允许从**训练集**的 `baseline` 相位帧估计，禁止使用精确仿真器模板（事实源 §6.3）。

`build_baseline_median_template`（`:136-201`）：对每个通过质量筛选的训练基线帧，在物理搜索窗内用 Hilbert 包络找粗峰、在半周期半径内锁定极性正确的采样点，取该点前后固定长度的片段，去均值、按峰值归一化，最后对所有片段取**逐点中位数**并统一极性。中位数而非均值，是为了不被少数异常帧带偏。

### 3.2 帧级 TOF 估计

`extract_raw_dsp_frame`（`:240-362`）四步：

1. **物理搜索窗**（`:204-224`）。由声速上下界与延迟上下界给出：

   $$t_{\text{lo}} = \frac{L}{c_{\max}} + \delta_{\min},\qquad t_{\text{hi}} = \frac{L}{c_{\min}} + \delta_{\max}$$

   默认 $c \in [250, 400]$ m/s，$\delta \in [40, 130]$ μs。窗外的相关峰不参与竞争。

2. **归一化互相关**。模板去均值后与波形段做滑动相关，分母用累积和差分算出的逐窗局部能量，得到 $[-1,1]$ 归一化的相关序列——相关峰值因此可以直接当作波形与模板的形状一致性指标。

3. **包络锁相峰选择**（`:672-683`）。先用 Hilbert 包络定位主瓣，再在半个载波周期的半径内取相关最大值。只用全局 argmax 会在 200 kHz 载波下选错周期；只用包络峰则得不到相位精度。

4. **抛物线亚样本插值**（`:227-237`）。三点抛物线拟合得到分数偏移，钳位在 $[-0.5, 0.5]$，同时对相关峰值做同阶修正。

### 3.3 帧质量指标

每帧输出六个可部署指标，不含任何真值量：相关峰值、峰旁瓣比（PSR，排除主峰邻域后的最大旁瓣）、SNR、相关峰半高宽、峰值电压、削波与边界标志。

SNR 用**鲁棒噪声估计**（`:642-651`）：噪声取物理搜索窗以外的样本，标准差按 $1.4826 \times \mathrm{MAD}$ 估计，

$$\mathrm{SNR}_{\text{dB}} = 20\log_{10}\frac{|w|_{\max,\text{窗内}}}{1.4826\,\mathrm{MAD}(w_{\text{窗外}})} .$$

**`ultrasonic_snr_db` 是本项目最重要的单个特征。** §7.3 的逐级消融显示：加入校准栈与校正后 TOF、TOF–L 斜率、声速之后 O₂ 的 $R^2$ 只有 0.13–0.21，唯独在加入 SNR 后跳变过门到 0.393 / 0.453 / 0.369。物理解释是 SNR 携带了衰减信息，而衰减与 TOF 是两条互补的信息通道。

帧接受条件为六项联合：相关峰 ≥ 0.50、PSR ≥ 1.10、SNR ≥ 10 dB、峰宽 ≤ 12 样本、未削波、未触边界。另给一个连续质量分（`:717-735`），三项分量相乘、削波或触边界各乘 0.5。

### 3.4 序列级标定与声速估计

`extract_raw_dsp_sequence`（`:365-455`）在帧级结果之上做两件事：

**延迟标定**（`:487-524`）。只用 `baseline` 相位且被接受的帧。对每帧，用新鲜空气组分（0.04 / 20.90 / 79.06 vol%）在当前温压湿下算出参考声速，取

$$\hat{\delta} = \mathrm{median}\left(\tau_{\text{obs}} - \frac{L}{c_{\text{fresh}}}\right),\qquad \tau_{\text{corr}} = \tau_{\text{obs}} - \hat{\delta} .$$

这一步把 82 μs 系统延迟连同器件个体差异一起吸收掉，且只依赖"基线段是新鲜空气"这一可在现场满足的假设。要求至少 4 个可用基线帧，不足则显式失败。

**多声程声速回归**（`:527-546`）。只用 `steady` 相位且被接受的帧，对 $\tau_{\text{obs}}$ 与 $L$ 做 **Theil–Sen 稳健回归**：

$$\tau_{\text{obs}} = a + b\,L,\qquad \hat{c} = 1/b .$$

斜率的倒数即声速，截距 $a$ 是独立于声速的延迟估计。Theil–Sen 而非最小二乘，是因为个别帧的周期跳变会产生离群点。另有一个 SNR 加权闭式最小二乘变体（`:549-608`）作为消融项，其增益经测量为 +0.0006 量级，未晋升为默认。

### 3.5 序列级特征聚合

`tv3/ml/rocket_features.py`

每个通道的时间序列按三个维度展开聚合：

- **9 个统计量**：mean, std, min, max, range, first, last, delta, slope；
- **8 个窗口**：全序列 + 4 个相位窗（baseline / exposure / steady / recovery）+ 3 个早期分数窗（前 25% / 50% / 75%）；
- **通道**：7 个慢通道 + 若干物理数组。

两个冻结的特征构建器：

| 构建器 | 通道构成 | 维度 |
| --- | --- | --- |
| `d0_observed_physics_stats_v1` | 7 慢通道 + 5 个 observed 物理数组 | 12 × 9 × 8 = **864**（契约登记值） |
| `d0_raw_dsp_physics_stats_v1` | 7 慢通道 + 7 个 RawDSP 数组 | 14 × 9 × 8 = **1008**（与 `grouped_bottleneck.py:47-55` 的分组维度总和一致） |

RawDSP 构建器显式禁止读取 6 个仿真器真值数组（`rocket_features.py:49-56`），违反直接失败。

**命名规则**：修改任一构建器的输出定义必须换新名字，不得在旧名下改语义；冻结脚本会校验配置与指标中的构建器名是否一致。这条规则让"某个数是在什么特征上得到的"永远可追溯。

---

## 4. 反演算法

### 4.1 判别式回归路线

所有判别式头部共用 864 或 1008 维特征矩阵，输出三维原始值。

**B1 — Ridge（线性基线）**。`tv3/ml/ridge_head.py`，输入 StandardScaler 标准化后做多输出岭回归，正则系数按交叉验证选。这是全部后续模型的配对基线。

**R5-T / B6 — 逐目标标准化 MLP**。`tv3/ml/mlp_head.py`。结构是共享干的 MLP（默认 (256,128)，B7 残差版用 (64,64)），dropout 0.1，AdamW，损失按分量加权 (1, 2, 1) 强调 O₂，按验证集 O₂ 的 $R^2$ 早停。

> **这里有一条值得写进论文的经验**：同一个 MLP 在不加目标标准化时 $R^2 = -0.183$（训练集就失败），只加入逐目标标准化、其余全部不动，变成 0.664。在定位到目标尺度之前，项目逐条排除过闭包、分量加权、早停指标、输入标准化四个猜测。三组分的量级分别是 ~1 / ~20 / ~78，未标准化时梯度被 N₂ 主导。**多目标回归应先检查目标的量纲与量级，再讨论结构。**

**B7 — 折外 Ridge + 残差 MLP（当前默认头）**。`tv3/ml/ridge_residual_head.py`

预测式为

$$\hat{\mathbf{y}}(\mathbf{x}) = \underbrace{f_{\text{ridge}}^{\text{full}}(\mathbf{x})}_{\text{主趋势}} + \underbrace{g_{\text{MLP}}(\mathbf{x})}_{\text{残差}}$$

训练流程有三个必要细节：

1. **残差目标用折外预测**。训练集内做 5 折 KFold，每折用另外四折拟合 Ridge、预测留出折，得到折外预测 $\hat{\mathbf{y}}^{\text{oof}}$，残差 MLP 的目标是 $\mathbf{r} = \mathbf{y} - \hat{\mathbf{y}}^{\text{oof}}$。若用全训练集 Ridge 的残差，MLP 会去拟合 Ridge 的过拟合部分。折外覆盖完整性被强制校验：每行必须且只能被一个留出折写入一次（`:182-185`）。
2. **对外预测用全训练集 Ridge**。验证集残差由全训练 Ridge 给出，与折外训练目标之间的定义差异被显式记录在 `leakage_audit` 里。
3. **残差 MLP 输出层零初始化**，并在训练前断言"组合预测严格等于 Ridge 预测"（`:198-224`）。这使得残差分支从恒等零出发，训练过程只能改善不能破坏线性基线。

B7 在 2026-07-13 冻结为默认 RawDSP 预测头，此后所有新模型必须以它为配对基线。残差 MLP 结构不得扩大（事实源 §10）。

**R7 — ExtraTrees**：训练 $R^2$ 0.9969、验证 0.4516，泛化落差过大，判为无边界树模型不适用，停止调参。

**R5′ — TabPFN**：0.6673 / 0.6594 / 0.6279。定位写得很明确——它证明 864 维特征里存在可被强表格先验利用的非线性，**不证明**链路可部署、不证明真实分布外仍有 0.66、不证明普通 MLP 能复现。作为上限探针使用。

### 4.2 端到端原始波形路线

五次独立尝试，五种不同结构，全部为负 $R^2$。这一节按论文的写法应该保留，因为它给出的是负结果的机制，而不只是"没work"。

**D2 — TOF-PhaseNet**（`tv3/dl/models/tof_phase_net.py`）。固定正交匹配滤波器组（Hann 窗调制的载波正弦/余弦核，`:12-40`）产生 I/Q 两路响应，接时序卷积块，辅以 TOF 与峰位的辅助监督。正式结果 −0.015 / −0.011 / −0.012。失败成因查清五条，全部在实现层：

1. 全局平均/最大池化对平移不敏感，抹掉了 TOF 的位置信息；
2. 匹配滤波核与 softargmax 温度固定，辅助输出位于可训练投影层之前；
3. 梯度审计发现两个辅助输出 `requires_grad=False`，辅助损失根本没有连到峰值估计器；
4. TOF 以秒为单位、峰位以归一化索引为单位，直接算 SmoothL1，辅助项量级约 1e-9，相对主损失可忽略；
5. 波形峰值对应"真实 TOF + 82 μs + 抖动"，84.2 μs 的 MAE 不能解释成峰值定位误差。

结论范围严格限定在这一个实现上，不推广为"所有原始波形路线失败"。由此产生两条工程约束（事实源 §6.4）：**前端涉及 TOF 时损失单位必须用 sample 或 μs，秒量级会让梯度接近零；禁止用全局池化作为 TOF 主路径。**

**EC-MSW — 多尺度学习编码器 + 门控**（`tv3/dl/models/ec_msw_e1.py`）。原意是一次性替掉 DSP 前端。

| 阶段 | 判定 | 数值 |
| --- | --- | --- |
| E1 | 帧保真失败 | 帧峰 MAE 71–72 sample，P95 ≈ 155 sample（门 0.15 / 0.25） |
| E1r（模板锚点，绕过学习投影） | 帧通过、序列失败 | 帧 MAE 0.037 sample；序列 O₂ $R^2$ −0.0089 / −0.0097 / −0.0165 |
| E1d 逐级诊断 | 定位到信息缺口 | 见 §7.3 |
| E1d-SB | 平价通过 | 0.393 / 0.453 / 0.369 |

E1r 的做法值得记录：用冻结的 train-only 模板做匹配滤波，直接恢复绝对峰位坐标（`MatchedFilterPeakCoordinate`），并校验模板的 SHA256 摘要。这样帧级保真度问题被排除，从而把失败原因唯一地归到序列级表示上。

全程 `e2_allowed = false`，FiLM / attention / 混合专家一次都没启用。理由写得清楚：清洁仿真里全帧接受、不存在劣质帧与质量异质性，质量感知模块没有学习对象。

**其他两次**：MiniRocket 随机卷积在 TOF 标量序列上 0.515（不如 oracle 线性）、在原始波形上 −0.195；多模态融合 v3_l2 −0.061。

### 4.3 物理引导结构与随机置换对照（模块 C）

`tv3/ml/grouped_bottleneck.py`、`tv3/ml/grouped_ridge_residual_head.py`

做法是把 1008 维 RawDSP 特征按七个物理组各自压到 16 维再融合，残差头结构与 B7 一致。分组定义（`grouped_bottleneck.py:23-55`）：G1 TOF（72 维）、G2 声速（72）、G3 峰响应（144）、G4 信号质量（216）、G5 NDIR CO₂（72）、G6 热导（72）、G7 环境与几何（360）。24 条正式矩阵完整、审计通过、判定失败：相对 B7 的 test $\Delta R^2$ 为 −0.1482 / −0.1392 / −0.1303 / −0.1350，远低于 −0.01 的非劣门。

**关键在对照组**：C2 与 C1 参数量完全相同（28,051），唯一差别是把分组随机置换，结果 OOD 反而比物理分组高 0.0929 / 0.1706。所以问题的来源不是容量，**早期按物理分组隔离本身隔绝了跨组关系**。

由此得到一条一般性判断，可以直接写进论文的讨论：**物理先验加在特征构造上有效（RawDSP 提取、校准栈 + SNR 使线性基线达到测量级平价），加在网络结构上做早期隔离有害。**

### 4.4 物理反演求解器（MRS-EI）

从这一节开始，方法从判别式回归转向直接对前向算子求逆。这是项目当前的主线。

`tv3/ml/mrs_varpro.py`

#### 4.4.1 参数化

未知量共 7 + K 个（K = 4 个频点）：

$$\boldsymbol{\theta} = (\underbrace{z_1, z_2}_{\text{组分}},\ \underbrace{T, L, \mathrm{RH}}_{\text{干扰}},\ \underbrace{\delta_0,\ g_A,\ \{b_f\}_{f\in K4}}_{\text{器件}})$$

**组分用二维切空间坐标而非三个百分数。** 基向量（`mrs_observation.py:21-28`）张成 $\{\Delta\mathbf{x}: \sum \Delta x = 0\}$：

$$\mathbf{B} = \begin{pmatrix}
1/\sqrt{2} & 1/\sqrt{6}\\
-1/\sqrt{2} & 1/\sqrt{6}\\
0 & -2/\sqrt{6}
\end{pmatrix},\qquad
\mathbf{x} = \mathbf{x}_c + \mathbf{B}\mathbf{z},\quad \mathbf{x}_c = (100/3)\mathbf{1}$$

仿射映射同时更新三个组分，任何时候都不从另外两个反算 N₂。

**为什么必须是二维**（B0 阶段的负对照，值得单独记住）：无约束的 raw3 整体缩放是前向算子的精确零方向。三组分同乘 1.03，色散声速输出差 **0.0**、吸收输出差 2.2e-16。总量不是可估的第三个自由度。改用二维正交切空间后，5 个测试点在 1e-7 / 1e-6 / 1e-5 三档容差下均满秩 2。

#### 4.4.2 变量投影（VarPro）

观测向量对部分参数是**条件线性**的。设计矩阵（`mrs_varpro.py:273-289`）：

| 线性参数 | 进入哪些观测行 | 系数 |
| --- | --- | --- |
| 公共延迟 $\delta_0$ | TOF 行 | $+1$ |
| 公共延迟 $\delta_0$ | 相位行 | $-2\pi f$ |
| 对数幅度增益 $g_A$ | 全部幅度行 | $+1$ |
| 逐频标定偏移 $b_f$ | 对应频点的幅度行 | $+1$ |

声程 $L$ 被强制留在非线性块（`:253-254`）——它同时进入 TOF、幅度和相位，不是线性的。

给定非线性参数，线性块有闭式解（`solve_conditionally_linear`，`:146-192`）：数据按观测协方差的 Cholesky 因子白化、先验按标准差白化，堆成增广系统后解最小二乘：

$$\begin{pmatrix} \mathbf{L}^{-1}\mathbf{A} \\ \boldsymbol{\Sigma}_a^{-1/2}\end{pmatrix} \mathbf{a}
= \begin{pmatrix} \mathbf{L}^{-1}(\mathbf{y} - \mathbf{b}(\boldsymbol{\theta}_{\text{nl}})) \\ \boldsymbol{\Sigma}_a^{-1/2}\mathbf{a}_0\end{pmatrix}$$

每个线性参数必须有独立先验，缺失则直接失败（`:261-264`）。逐频偏移的作用域被登记为"设备档案 × 频率，跨样本共享"，不允许退化为逐样本自由参数。

**三个求解器变体**：S1 为全参数联合非线性求解（确定性基线），S2 为 VarPro 投影求解，S3 是显式注入真值干扰参数（线性块）的**上界探针**，属于 oracle 类审计、不可部署（`solve_s3`，`:782-792`）。Phase A 已验证 VarPro 与联合参考的参数差在 1e-17 量级，投影雅可比的最大相对误差 8.6e-10。

#### 4.4.3 优化

Levenberg–Marquardt 型阻尼高斯–牛顿加线搜索（`solve_s1`，`:649` 起）。登记设置：最大 100 次迭代，初始阻尼 1e-3，失败乘 10、成功乘 0.3，线搜索最多 20 步、收缩因子 0.5，梯度容差 1e-8、步长容差 1e-10、目标容差 1e-12。雅可比用有界中心差分，越界自动降为单侧差分，并统计前向调用次数。

登记先验（`mei3_solver_audit.json`）：$T$ 25 ± 0.1 °C，$L$ 0.25 ± 0.0001 m，RH 50 ± 2%，$\delta_0$ 0 ± 10 μs，$g_A$ 0 ± 0.2，逐频偏移 0 ± 0.02。

**先验收紧的效应量级已量化**：从宽先验换到登记的紧先验，O₂ 误差由 +4.01 pp 降到 0.067 pp。这说明该求解器的性能主要由标定质量决定，不由优化算法决定——与 §5.4 的硬件需求结论一致。

**相位分支一致性校验**（`:327-350`）：TOF 与相位的联合关系 $\phi + 2\pi f\tau - 2\pi n = 0$ 必须在标准化误差意义下成立，否则相位解缠错误会被当成组分变化。这是多频链路特有的、必须前置的检查。

### 4.5 不确定度量化

`tv3/ml/mrs_posterior.py`

#### 4.5.1 Laplace 近似与 Schur 边缘化

在 S1 解处，用白化雅可比构造曲率 $\mathbf{H} = \mathbf{J}^{\top}\mathbf{J}$，取其逆为标准化协方差。对干扰参数做**精确边缘化**（`:105-142`）：按分块

$$\mathbf{H} = \begin{pmatrix}\mathbf{H}_{zz} & \mathbf{H}_{zn}\\ \mathbf{H}_{zn}^{\top} & \mathbf{H}_{nn}\end{pmatrix},
\qquad
\boldsymbol{\Sigma}_z = \left(\mathbf{H}_{zz} - \mathbf{H}_{zn}\mathbf{H}_{nn}^{-1}\mathbf{H}_{zn}^{\top}\right)^{-1}$$

实现同时用两条路径算边缘协方差（Schur 补与联合逆的左上块），并按条件数自适应的相对容差比对，不一致直接失败。曲率还要通过正定性与条件数门（最小特征值 > 1e-12、条件数 ≤ 1e12）。

**构造正确性已独立验证**：Laplace 方差与 Cramér–Rao 下界的比值中位数 1.00035。所以后续的失败不能归因于曲率算错。

#### 4.5.2 非负物理域截断抽样

切空间高斯需要截断到 $\{\mathbf{x}_c + \mathbf{B}\mathbf{z} \ge \mathbf{0}\}$。做法（`:174-202`）：打乱的 Sobol 序列 → 标准正态分位数 → Cholesky 变换到后验协方差 → 映射回三组分 → 保留全部非负的样本。初始候选 65536，倍分辨率复核 131072，最小接受 2048。

接受率低于 $2048/65536 = 3.125\%$ 时抛 `truncation_interval_numerical_failure`。等价说法：**当超过 96.9% 的切空间高斯质量落在非负物理域外时，区间无法构造。** 这个阈值后来成为诊断入口，见 §7.5。

区间用等尾分位数（`:205-216`），名义水平 0.5 / 0.8 / 0.9 / 0.95。

#### 4.5.3 帕累托平滑重要性采样（PSIS）

用于重要性重加权路径（`:262-284`）：对数权重取 exp 后排序，尾部规模取 $\min(0.2n, \max(20, 3\sqrt{n}))$，对超出阈值的部分拟合广义帕累托分布并用其分位数替换尾部权重，再做 $\bar{w}n^{3/4}$ 截断。返回的形状参数 $\hat{k}$ 是可靠性诊断——超阈即判该样本的重要性采样不可信，登记为拒绝原因之一而非静默使用。

#### 4.5.4 防御性重标定的显式禁止

`require_fixed_method_settings`（`:295-301`）在代码层拒绝 `temperature_scaling` / `prior_narrowing` / `conformal_calibration` 三类设置；`require_method_payload`（`:287-292`）拒绝任何含真值字段的方法输入。

配套的预注册结论规则（事实源 §11）：**覆盖率正确但区间宽于工作量程时，结论固定为"观测信息不足"，不允许通过缩窄先验、温度缩放或 conformal 校准制造高精度。** 这一条在方法学上比任何一个指标都重要，因为它封住了"看起来通过"的路径。

#### 4.5.5 校准审计协议

`configs/tv3_mrs_ei/mei4_execution_contract.json` 登记：

- **模拟基于校准（SBC）**：每域每方法 1000 次重复，每次 256 个后验抽样，双侧精确 Kolmogorov–Smirnov 一致性检验，$\alpha = 0.05$；
- **后验预测检查（PPC）**：每个冻结混合物 64 个 $y_{\text{rep}}$，统计量为白化残差范数与逐通道经验分位数，系统性偏离尾概率阈值 0.01；
- **覆盖带**：24 条主覆盖带 + Šidák 多重比较校正；
- 拒绝语义、抽样规模、触发阈值全部在运行前冻结。

---

## 5. 可辨识性与信息量审计

**这一章是本工作方法论上最可迁移的部分。** 在此之前项目一直在问"哪个模型更好"；2026-07-13 起改成先问"信息够不够"，并把主问题重写为三段因果链：信息量 → 估计效率 → 不确定度可信性。后续所有实验都是这条链上的节点。

### 5.1 单向 TOF 的 Fisher 审计

`tv3/audit/identifiability.py`

观测模型简化到单个标量：

$$\tau(\boldsymbol{\theta}) = \frac{L}{c(x_{\mathrm{O_2}}, x_{\mathrm{CO_2}}, T)} + \delta,\qquad
\boldsymbol{\theta} = (x_{\mathrm{O_2}}, x_{\mathrm{CO_2}}, T, L)$$

灵敏度用有界中心差分算，并做**步长稳定性校验**（`:123-168`）：同一导数用 $h/2$ 与 $2h$ 各算一次，相对分歧超过阈值即标记不稳定。这一步防止把数值噪声当成灵敏度。

Fisher 信息（`:171-200`）：

$$\mathcal{I}(\boldsymbol{\theta}) = \frac{1}{\sigma_\tau^2}\,\nabla_{\boldsymbol{\theta}}\tau\,\nabla_{\boldsymbol{\theta}}\tau^{\top}$$

**单个标量观测的外积矩阵秩恒为 1。** 189 个网格点的实测联合秩全部为 1，条件 O₂ 的 CRLB 可算，但对干扰参数的边缘化不可用（`nuisance_marginalized_status = "unavailable_rank_deficient"`）。这不是数值问题——它是"一个观测量估四个参数"造成的结构性秩亏。

### 5.2 干扰参数传播为等效 O₂ 误差

`tv3/audit/error_budget.py`

秩亏时无法用 CRLB 给出联合精度，改用一阶传播定义可比较的量：

$$\sigma_{\mathrm{O_2}}^{(j)} = \left|\frac{\partial \tau/\partial \theta_j}{\partial \tau/\partial x_{\mathrm{O_2}}}\right|\sigma_{\theta_j},
\qquad
\mathrm{P90} = 1.6449\sqrt{\textstyle\sum_j \left(\sigma_{\mathrm{O_2}}^{(j)}\right)^2}$$

**这个指标是全项目的统一判据**：把每个干扰参数的不确定度折算成"等效多少 vol% 的 O₂ 误差"，再按正态 90 分位合成。物理含义直接（vol%），且不依赖具体回归模型。

单向链路实测：1 K 温度误差加 3 μs 触发抖动下，0.8 vol% 窄窗的联合 P90 为 **8.85–12.99 vol%**。预注册门是 P90 ≤ 0.4 vol%、单项干扰参数占比 ≤ 50%、拒绝率 ≤ 5%，前两项远超。流速在 v1 中未被表示，阻断规则拒绝了 189/189 个点。

判定 `information_source_upgrade_required`，永不改写。

### 5.3 多频链路的相对 SVD 秩审计

`tv3/audit/identifiability_v3_mrs.py`

参数扩展到五维（加 RH），观测扩展为多频的声速色散、吸收谱与湿度差分。五个观测臂：单频 200 kHz（负对照）、多频声速色散、多频吸收、湿度差分、压力扫描。

秩判定用**相对 SVD 秩**（奇异值相对最大者的比值超过容差即计入），并要求跨 `1e-7 / 1e-6 / 1e-5` 三档容差一致才成立（事实源 §13.4）。这条要求来自实测：0.1× 与 10× 容差分别改变 216 个点中 81 个和 97 个的离散秩，单一容差下的秩结论不可靠。

实测：单频负对照秩 = 1（复现 v1），多频臂最小秩 3–5。**升秩成立**，多频信息确实是新的。但全臂的窄窗 P90 与干扰参数占比均不过预注册门，最佳臂的中位 P90 ≈ 2.40 vol%。

判定 `mrs2_rank_upgraded_p90_fail`，禁止进入后续的数据生成与训练阶段。

> **实验顺序在这里产生了明确收益**：MRS 线刻意把纯前向的 Fisher 审计放在生成数据与训练之前。审计成本是几分钟，结果否掉了后面整条生成—训练—评估链路。对比 D2 与 EC-MSW E1 都是先训练、再发现前端不成立，各花掉一次完整的服务器训练。

### 5.4 硬件需求反演扫描

`tv3/audit/mrs6_noise_budget.py`

既然算法侧不过门，就反过来问：**需要什么硬件精度才能过门？** 在 (σ_TOF × 温度先验 × 声程先验 × α 标定精度 × 湿度/压力调制) 组合空间上扫描 P90。

结果：

- 无任何组合能在常规硬件下过门，精度在 **1.0–1.3 vol% 饱和**；
- 第一约束是**声程先验 0.1 mm**，第二是 **α 标定 2%**；
- 极端硬件栈（σ_TOF ≤ 10 ns、T ≤ 0.1 K、L ≤ 10 μm、α ≤ 0.1%、双湿双压调制）下 max P90 = 0.287，原则上可达；
- K4 与 K8 差别 < 1%，频点数不是瓶颈。

结论固定为："信息维度已抬升，精度预算是硬件问题，不是算法问题。"

---

## 6. 实验协议

### 6.1 四个划分器

| 划分器 | 构造 | 能证明什么 |
| --- | --- | --- |
| R | 随机 | 域内稳定性对照 |
| L | LHS 边界 | 域内对照；与同种子的 S-L 共享 OOD 集，**不算独立证据** |
| S-Y | SPXY + `y_margin_ood` 目标边界选择器 | 组分边界分布外 |
| S-L | SPXY + `lhs_boundary` 选择器 | 组分边界分布外 |

SPXY 实现（`tv3/sim/packaging/spxy_split.py`）有五条不变量：SPXY 只在域内池中选训练集、外推集由独立 OOD 选择器产生、验证/测试从域内剩余样本按 Y 分箱分层随机划分、距离计算前 X/Y 必须标准化、OOD 选择退化时显式失败不静默回退为随机。

正式 OOD profile 只用 RawDSP observed 输出 + 慢通道，显式排除真值物理量；旧的含 oracle 量的 profile 只登记为敏感性分析。

**必须遵守的表述边界**（事实源 §9.2）：

- S-Y 的三个划分种子共享同一个 OOD 集合哈希，重复实验只能量化同一 OOD 集上的划分内方差与训练种子方差，**不是三次独立验证**；
- S-Y 与 S-L 的 B7 OOD O₂ $R^2$ 分别约 0.434 与 0.700，差 0.27，**不得合并成一个"OOD 性能"数字**；
- 现有正式数据的 `extrapolation` 划分只是随机打乱后的剩余样本，**不是物理分布外**。

### 6.2 种子矩阵

B7 的正式协议是 4 个划分器 × 3 个划分种子 × 3 个训练种子 = 36 行完整矩阵。报告时给多种子均值、标准差与最差种子，不只给最好的一次。

### 6.3 预注册门与版本化冻结

MRS-EI 线的每个阶段先冻结、后运行。冻结目录规则：

```text
outputs/runs/tv3_mrs_ei/<阶段>/freezes/<UTC时间戳>_<短哈希>/
```

每次新建、不覆盖旧证据；每个冻结自带 SHA256 证据清单与源码快照，可独立校验，不依赖工作区状态。可恢复的计算分片写在物理分离的 `attempts/` 目录，只用于恢复计算，不是科学证据，不触发阶段状态晋升。聚合报告与冻结写在全部子任务成功之后——**中途终止的运行没有产物，内存里的结果不算证据。**

数值保护带：登记了两套噪声定义，`delta_numerical` = 2.82e-05 / 9.06e-05，`delta_practical` = 0.02。任何小于数值保护带的指标差异视为不可分辨。

> **两条带要分清。** MEI-1 的设计排名跨度实测为 `low_cost_k4_primary` **0.4565%**、`registered_mrs2_stress` **0.6725%**，两者都**高于** `delta_num`（排名是真实算术，不是噪声），但都**远低于** `delta_practical`，可分辨秩级数为 1。冻结的 `decision_reason` 是 `design_ranking_not_resolvable_within_delta_practical`，`ranking_resolvable_numerical = true`。第一次运行被判 inconclusive 的原因是 F2–F5 家族 `not_represented`，不是跨度。原文写作"跨度 0.71% 低于保护带"在数值与带别两方面都不准确，已于 2026-08-20 更正；结论不变。

**冻结机制的已知局限**（值得写进讨论）：冻结防得住事后调门，防不住事前的契约矛盾。MEI-4 的 C0 契约把 24 条覆盖带、拒绝语义、抽样规模、触发阈值全部预注册，但没有人在冻结前检查"每个可能的 verdict 是否都有可达路径"，结果 M2b 方法未登记进 SBC/PPC 方法列表，使目标 verdict 在结构上不可达，跑到 C3 阶段才发现。**冻结之后应该补一次一致性审查。**

### 6.4 报告要求

以下六条是项目内强制的数值表述要求（事实源 §12），违反会让结论失真：

1. **窄窗能力不能用整体 $R^2$ 汇报。** 0.8 vol% 分箱内的 $R^2$ 即使用真值特征也全为负（−9.2 ~ −2.6）。整体量程上的粗档位可分辨，与窄窗精细回归是两件事，bin 内 $R^2$ 只作诊断。
2. **oracle 结果扣掉约 0.18 的膨胀量。** R0 oracle Ridge 0.6025 对 D0-observed Ridge 0.4226。任何使用 `tof_s`、真实声速或真实 α 的结果，谈可部署性时先扣这个量级。
3. **OOD 各机制分列，不合并。**
4. **拒绝率必须完整报告，拒绝原因按方法与域分列。** 不得先拒掉大量样本再展示提高后的 $R^2$，也不得把多个方法的拒绝原因合并成单一机制陈述。
5. **选择条件覆盖率与无条件覆盖率同时给出，并标注各自样本量。** 两者差距可以很大——M1 在测试域 O₂ 上，只算能构造区间的 443 个样本时覆盖率为 0.6072 / 0.9120 / 0.9842 / 0.9977，算全部 648 个样本时为 0.4151 / 0.6235 / 0.6728 / 0.6821（名义 0.5 / 0.8 / 0.9 / 0.95）。只报前者会把 31.6% 的拒绝隐藏掉。
6. **区间验收同时检查宽度相对量程是否有意义。** 覆盖率合格但区间宽于工作量程时，结论固定为观测信息不足。

另：0.4 vol% 这个业务门自 2026-07-25 起由强制门降级为参考标注。历史结论均在原强制门下判定，不改写、不因门槛变化重新运行。

---

## 7. 结果

### 7.1 信息定位：O₂ 的信息在哪个通道里

clean 6000 数据集，Ridge 头，六个配置、五组互不相同的特征集（val / test / extrapolation 的 O₂ $R^2$）：

| 配置 | 通道构成 | 维数 | val | test | extrap |
| --- | --- | ---: | ---: | ---: | ---: |
| R0 oracle Ridge | 7 慢 + 8 物理数组（含真值量） | 1080 | 0.6025 | 0.6389 | 0.5567 |
| **D0-observed Ridge** | 7 慢 + 5 observed 数组 | 864 | **0.4226** | **0.4571** | **0.3708** |
| D0-no-tcs | observed 去 `V_TCS` | 792 | 0.4297 | 0.4559 | 0.3827 |
| D0-tof-only | observed 去估计声速数组 | 792 | 0.3879 | 0.4236 | 0.3347 |
| D0-slow-only | 仅 7 个慢通道 | 504 | −0.0013 | −0.0026 | −0.0348 |
| D0-no-tof | 与 slow-only 等价，见下 | 504 | −0.0013 | −0.0026 | −0.0348 |

**表中最后两行不是两次独立消融。** `configs/tv3_d0_no_tof_ridge.json` 与 `configs/tv3_d0_slow_only_ridge.json` 的 `physics_arrays` 都是空列表、`include_slow` 都为真、都不限制慢通道，两者只是构建器名字不同（`d0_no_tof_physics_stats_v1` 对 `d0_slow_only_physics_stats_v1`），因此指标逐位相同。这一点由收尾冻结的登记检查 `G7_d0_no_tof_equals_slow_only` 自动验证。

由此，可支持的表述是**移除全部五个超声派生数组后 O₂ 的 $R^2$ 归零**，而不是"去掉 TOF 就失效"——这批配置里没有"保留声速、单独移除 TOF"的消融，也无法构造，因为估计声速本身由 TOF 派生。TOF 的主导地位由正向证据给出：仅保留四个 TOF 相关数组（去掉估计声速）仍达 test 0.4236，是 observed 0.4571 的 93%。

另两个结论不受影响：热导通道对 O₂ 的边际贡献为零甚至略负（去掉 `V_TCS` 后三个划分全部略升）；真值特征的膨胀量为 $0.6025 - 0.4226 = 0.1799$，此后按 0.18 作为固定扣除项。

同期做了 0.8 vol% 的 O₂ 分箱，**oracle 特征下 bin 内 $R^2$ 全负（−9.2 ~ −2.6）**——窄窗物理限制在这一天被首次观察到，且结论是"用真值都做不到"。

### 7.2 判别式回归头

| 实验 | val | test | extrap | 判定 |
| --- | ---: | ---: | ---: | --- |
| D0-observed Ridge（基线） | 0.4226 | 0.4571 | 0.3708 | 参考 |
| B1 RawDSP Ridge | 0.4280 | 0.4786 | 0.3695 | 相对基线 +0.0054 / +0.0215 / −0.0013，过 ≤0.05 平价门 |
| R5 小 MLP | −0.1834 | −0.1823 | −0.2031 | 训练集就失败 |
| R5-T（+ 逐目标标准化） | 0.6642 | 0.6462 | 0.5815 | 三划分全通过 |
| B6 RawDSP + 目标标准化 MLP | 0.5581 | 0.5356 | 0.4835 | 多种子稳定 |
| **B7 折外 Ridge + 残差 MLP** | **0.6964** | **0.7001** | **0.6157** | **冻结为默认头** |
| R5′ TabPFN | 0.6673 | 0.6594 | 0.6279 | 上限探针，非部署能力 |
| R7 ExtraTrees | 0.4516 | 0.4473 | 0.4211 | train 0.9969，过拟合 |

B1 的意义要说清楚：它证明测量级基线不依赖仿真器同步生成的数组，可部署链路成立。

B7 的完整协议矩阵（O₂ $R^2$，均值 ± 标准差）：

| 划分器 | test | OOD | 相对 B1 的 Δtest / ΔOOD |
| --- | ---: | ---: | ---: |
| R | 0.6880 ± 0.0190 | 0.6429 ± 0.0256 | +0.2323 / +0.1923 |
| L | 0.6590 ± 0.0198 | 0.7006 ± 0.0231 | +0.2208 / +0.2606 |
| S-Y | 0.6756 ± 0.0119 | **0.4340 ± 0.0279** | +0.1740 / +0.7009 |
| S-L | 0.6975 ± 0.0100 | **0.7002 ± 0.0260** | +0.1895 / +0.2570 |

S-Y 与 S-L 相差 0.27，这直接说明分布外是一族概念、不是单一概念。

B7 把整体量程做上去了，**窄窗没有改善**：288 个组分级 0.8 vol% 分箱的 $R^2$ 均值仍为 −4.01 / −5.69。

### 7.3 端到端波形路线与信息缺口定位

| 路线 | O₂ $R^2$ | 结构 |
| --- | ---: | --- |
| R1a MiniRocket（TOF 标量序列） | 0.515 | 随机卷积 |
| R1b MiniRocket（原始波形） | −0.195 | 随机卷积 |
| D2 TOF-PhaseNet | −0.011 | 固定 I/Q 滤波器组 + TCN |
| 多模态融合 v3_l2 | −0.061 | CNN1D + TCN 融合 |
| EC-MSW E1 | −0.006 | 多尺度学习编码器 |
| EC-MSW E1r | −0.010 | 模板锚点 + 学习序列头 |

**五次，五种不同结构，同一个结果。**

E1d 的逐级累加诊断是这一段最有价值的产物，它用便宜的 Ridge 探针定位了信息缺口的确切位置：

| 阶段 | 累加内容 | O₂ $R^2$ | 判定 |
| --- | --- | ---: | --- |
| E1d-0 | 正对照（B1 全特征） | $\Delta R^2 = 0$ | 探针本身无问题 |
| E1d-1 | 学习嵌入 / 峰位线性混合模型 / 相位窗 | — | 全部不过门 |
| E1d-2 | + 延迟、校正后 TOF、TOF–L 斜率、声速 | 0.13–0.21 | 仍不过门 |
| E1d-3 | **+ `ultrasonic_snr_db`** | **0.393 / 0.453 / 0.369** | **跳变过门** |

结论：**仅靠 TOF–L 校准无法恢复 O₂ 信息，必须有 SNR。** 这一条随后直接否掉了"纯 TOF–L 加权最小二乘声速头"的后续提案（前置门未过）。

### 7.4 信息源升级的两次尝试

**双向超声（解耦流速）**。可辨识性 v1 因流速未表示而全点拒绝，双向 AB/BA 测量做一阶流速解耦后，拒绝率降到 0，`flow_projection` 标记为已实现物理。但正式模型协议判据失败：B1 的 OOD O₂ MAE 从 1.23635 只改善到 1.11981（0.11654 vol%）。同时成对声速偏差从 1.8067 降到 0.03681 m/s，**降低 98%**。

判定 `f5_model_protocol_failed`，不许调门或重训规避判据。

> **这是"机制成立、收益不够"的第一个清晰样本**：流速确实被解耦掉了，声速偏差降了两个数量级，但 O₂ 的回归误差几乎没动。说明限制 O₂ 的不是流速。

**多频弛豫谱**。见 §5.3–5.4：升秩成立（秩 1 → 3–5），P90 不过门（最佳臂中位 2.40 vol%），硬件扫描给出 1.0–1.3 vol% 的饱和层与"声程先验 0.1 mm 是第一约束"的结论。

### 7.5 求解器与后验校准

| 阶段 | 判定 | 要点 |
| --- | --- | --- |
| Phase A | 结构受支持 | 公共延迟、对数幅度增益、逐频标定偏移准入条件线性块；声程留在非线性块；VarPro 与联合参考差 1e-17 量级 |
| B0 | 表示确定 | 整体缩放是前向精确零方向；改用二维正交切空间，三档容差均满秩 2 |
| B2 | 求解器核心验证 | 投影雅可比最大相对误差 8.6e-10 |
| pre-B4 | 技术就绪 | 紧先验使 O₂ 误差由 +4.01 pp 降到 0.067 pp |
| **B4 / B5** | **保留 S1 为基线** | S2 相对 S1 的 P90 改善点估计 0.0278 / 0.0245，**bootstrap 置信下界 0.0116 / 0.0074，均不过 0.02 实践界** |
| C1 | 后验核心验证 | Laplace 曲率 / CRB 中位数 1.00035 |
| C2 | 确定性评估完成（中间报告） | 三个方法均未过完整主覆盖门 |

S1 的测试域 O₂ P90 = 1.66 vol%，与 MRS-2 的 2.40、MRS-6 的 1.0–1.3 相互自洽。

**C2 的失败已分解到机制**（数值均重算自冻结产物）：

| 方法 | test 拒绝 | test 拒绝原因构成 | ood 拒绝 |
| --- | --- | --- | --- |
| M1 | 205 / 648 = 31.6% | 截断数值失败 205（100%） | 42 / 648 = 6.5% |
| M1b | 183 / 648 = 28.2% | 截断数值失败 183（100%） | 42 / 648 = 6.5% |
| M2 | 240 / 648 = 37.0% | 提议分布不可用 205 + PSIS $\hat{k}$ 超阈 35 | 71 / 648 = 11.0% |

曲率非正定与条件数超限在六个分组中一次都没有出现。触发点是**超过 96.9% 的切空间高斯质量落在物理域外**，而这直接由"方法使用单纯形上的平坦组分先验、登记数据实际由受约束 LHS 生成"这一先验规格不一致造成。更进一步，24 个 Hessian 审计探针中有 4 个状态为不可用，原因是 **S1 点估计本身落在登记物理域之外**——似然的峰有一部分就在物理域外，不只是尾部泄漏。

O₂ 区间宽度中位数（名义 50/80/90/95%，单位 pp）：

| 方法 | test | ood |
| --- | --- | --- |
| M1 | 1.9669 / 3.7383 / 4.7971 / 5.7171 | 1.1033 / 2.0961 / 2.6905 / 3.2061 |
| M1b | 1.9343 / 3.6747 / 4.7170 / 5.6201 | 1.1017 / 2.0937 / 2.6870 / 3.2018 |
| M2 | 1.9808 / 3.7641 / 4.8273 / 5.7504 | 1.1049 / 2.0996 / 2.6943 / 3.2075 |

**O₂ 的 narrow 工作量程是 3.20 pp，测试域 95% 区间中位数 5.72 pp 是量程的 1.79 倍。** 区间下界越出采样域：跨四个名义水平，测试域最低到 **12.062%**（M1b @95%），比采样下界 18.00% 低 5.94 pp；OOD 域最低到 15.303%。

> 早期记录写的是"最小到 14.931%（ood 16.509%）"，那两个数取自 50% 名义水平——四档中下界最不极端的一档，被当成了总体最小值。收尾冻结的登记检查 `F7`（复现旧值来源）与 `F8` / `F9`（正确的跨水平最小值）把两者分开保留。更正方向是保守的：真实越界幅度比原记录更大，判读不变。

判读固定为：**在冻结的 K4 频点集与登记噪声下，单样本 O₂ 后验不足以支撑比"落在工作量程内"更细的陈述。**

### 7.6 汇总：O₂ 精度的六个独立测量

这张表是论文里最应该出现的一张，因为六个来源相互独立、方法各异、结论一致：

| 来源 | 方法 | 窄窗 O₂ 精度 |
| --- | --- | --- |
| D0 oracle 分箱 | 真值特征 Ridge | 0.8 vol% bin 的 $R^2$ 全负（−9.2 ~ −2.6） |
| 可辨识性 v1 | 单向 TOF Fisher + 传播 | P90 = 8.85–12.99 vol%（1 K + 3 μs） |
| 双向 F4 | 流速解耦后 Fisher | 拒绝率降到 0，窄窗 P90 仍远高于 0.4 |
| MRS-2 | 多频前向 SVD 秩 + CRLB | 最佳臂中位 P90 ≈ 2.40 vol% |
| MRS-6 | 硬件精度反演扫描 | 饱和层 1.0–1.3 vol%，第一约束为声程先验 0.1 mm |
| MEI-3 B4 / MEI-4 C2 | VarPro 求解器 + Laplace 后验 | S1 test P90 = 1.66；单样本 95% 区间 5.72 pp > 量程 3.20 pp |

整体量程（18.0–21.2 vol%）上的粗档位可分辨，窄窗口精细回归不行。

---

## 8. 讨论

### 8.1 可迁移的方法学判断

以下六条跨多个实验重复出现，比任何单次结论更值得写进论文的讨论部分。

**1. 先算信息量，再谈模型。** MRS 线把纯前向的 Fisher 审计作为生死门放在数据生成之前，几分钟的审计否掉了整条后续链路。D2 与 EC-MSW 都是先训练再发现前端不成立，各花掉一次完整训练。

**2. 负对照先于正结果。** 前向零方向（三组分同乘缩放输出完全不变）、随机置换分组（同参数量对照）、单频负对照（复现秩 1）、正对照探针（$\Delta R^2 = 0$）——每一个都在正式结论之前排除了一类伪信号。

**3. 结论必须写清适用范围。** "D2 失败"限定为该实现，不是所有波形路线；"物理分组失败"限定为"各组独立压到 16 维"这一配方；"多频失败"限定为预注册门下，且明确写成硬件问题而非算法问题。范围写窄，后续才不会误伤可做的方向。

**4. 前置条件通过不等于目标达成。** 这个模式出现了五次：

| 前置条件通过 | 但是 |
| --- | --- |
| E1r 帧保真 MAE 0.037 sample | 序列级平价失败（O₂ $R^2$ −0.010） |
| F5 流速解耦，成对声速偏差降 98% | OOD O₂ MAE 只改善 0.117 vol%，判据不过 |
| MRS-2 升秩，秩 1 → 3–5 | P90 2.40 对门 0.4 |
| VarPro 结构准入，参数差 1e-17 | 改善置信下界 0.0116 < 实践界 0.02 |
| Laplace 曲率 / CRB = 1.00035 | 区间宽于整个工作量程 |

**新方案立项时应预先问：机制成立之后，收益的量级是多少？** 只论证机制可行不够。

**5. 单位与量级问题会伪装成结构问题。** 辅助损失 1e-9（秒对归一化索引）、目标未标准化、设计指标跨度低于实践等价带（0.4565%／0.6725% 对 0.02，但高于数值保护带，可分辨秩级数为 1）——三次都是量级问题伪装成别的问题：前两次表现为"模型学不动"，第三次表现为"存在一个设计排名"。

**6. 失败必须分解到机制才算完成。** MEI-4 C2 最初只写了"三个方法均未过覆盖门"，两周后复读冻结产物才定位到主导机制（截断数值失败 → 96.9% 出域 → 先验规格不一致 → S1 解本身出域）。**有机制的失败能指出下一步改什么；没机制的失败只能重新运行一次。**

### 8.2 已封闭的方向

写论文时不应把这些列为"未来工作"，它们有明确的否证证据：

| 方向 | 原因 |
| --- | --- |
| 单载波新回归臂 | 信息不足不是回归头能解决的 |
| 质量感知注意力 / FiLM / 混合专家 | 清洁仿真全帧接受，质量感知模块没有学习对象 |
| 多频数据生成与训练 | 前向审计阶段 P90 已不过门 |
| 闭包回填 / gas_head / ILR / ALR | 机械消除闭包误差，对 O₂ 无帮助 |
| 缩窄先验 / 温度缩放 / conformal 制造高精度 | 覆盖正确但区间宽时，结论固定为观测信息不足 |
| 物理分组瓶颈的维度、组 dropout、组 gating 调参 | 早期物理隔离本身有害 |
| 无边界树模型调参 | train 0.9969 / val 0.4516 |
| 双向超声窄域后续阶段 | 流速不是 O₂ 的限制因素 |

### 8.3 尚未回答的问题

**摊销推断（CC-SBI）的公平比较问题。** 技术上可行且成本极低：训练抽样每条 = 1 次前向 = 73.6 μs，20 万条约 15 秒单核，比全量重要性重采样便宜三个数量级；它对每个样本都能输出区间，直接消除 30% 的拒绝率；在登记生成模型上做摊销推断，SBC 校准近乎构造性成立，**大概率能过覆盖门**。

但有一个必须先处理的公平性问题：CC-SBI 天然使用真实的受约束 LHS 先验，而 M1/M1b/M2 使用单纯形上的平坦先验。不在同一规格下比较，CC-SBI 的胜出会来自先验规格而不是方法本身。

对应的报告要求应预先写死：**主指标用"先验宽度 → 后验宽度的收缩比"，不用绝对区间宽度。** 否则会得到一个符合项目自身标准的假阳性——覆盖门通过、区间"很窄"，但测量信息的贡献接近零。这是 §7.5 中"S1 解出域"那条边界的直接推论：换成正确的窄先验后，后验将由先验主导。

### 8.4 方法的适用范围与迁移条件

本节回答"这套方法能用在哪些别的场景"。分层判断的结论是：**方法论层通用性高，信号处理层中等偏高，求解器层中等，物理模型层低。**

**一个必须前置的声明**：tv3 在自己的目标指标上并未达标（O₂ 窄窗 P90 实测 1.0–2.4 vol%，预注册门为 0.4 vol%）。可迁移的是审计框架与工程结构，**不是一个已验证达标的检测方案**。把本工作当作成功方案的移植会产生错误预期。

#### 8.4.1 代码资产的耦合分层

按对场景专属模块（`generation/tunnel_ventilation/`、`tunnel_ventilation_schema`）的实际 import 关系划分：

| 层级 | 内容 | 耦合状况 |
| --- | --- | --- |
| **L0 零改动可复用** | `audit/error_budget.py`（干扰参数 → 等效目标误差 P90）、`ml/ridge_residual_head.py`（折外 + 残差结构）、`ml/mlp_head.py`、`ml/metrics.py`、`ml/evaluation_protocol.py`、`sim/packaging/*`、`sim/packaging/spxy_split.py`、`dl/models/*`、`dl/training/*`、`dl/data/*`、`ml/features.py` 与 `ml/rocket_features.py` 的窗口统计聚合 | 无任何场景 import。`dl/data/dataset.py` 按通道**名字**解析索引（`:459-471`），`ml/metrics.py` 按 `component_names` 枚举（`:29-45`），标签维度由数组决定而非常量 |
| **L1 换一个函数即可迁移** | `ml/raw_dsp_features.py`、`audit/identifiability.py` | 各自只 import `hidden_sound_speed_v2` **一个函数**（`raw_dsp_features.py:12`、`identifiability.py:12`），RawDSP 另有一个 `FRESH_AIR_COMPOSITION` 常量（`:17`）。替换这两处后，第 3 章整套匹配滤波 + 包络锁相 + 抛物线插值 + MAD 稳健 SNR + Theil–Sen 多程回归可用于任何超声 TOF 测量 |
| **L2 需要维度推广** | `sim/generation/tunnel_ventilation/mrs_observation.py`、`ml/mrs_posterior.py`、`ml/mrs_varpro.py` | §4.5 的 Laplace + Schur 边缘化 + Sobol 截断 + PSIS 本身与维度无关，但通过 3×2 的 `RAW3_TANGENT_BASIS` 绑定到三组分；`_linear_design`（`mrs_varpro.py:273-289`）按"每频点 3 行"硬编码行距，换观测结构须改该函数 |
| **L3 不可迁移** | 物性常数表、narrow 组分域、K4 频点集、200 kHz 与 0.3 m 声程上限、"baseline 段为新鲜空气"的延迟标定假设、七通道慢通道定义、全部已冻结 verdict | 公式通用、取值专属 |

**框架级通用性有现成证据**：同一代码库内三个场景并存——掺氢天然气（四组分闭包）、合成气（四目标开放、N₂ 为背景气）、掘进通风（三组分闭包且 N₂ 为显式目标）——通过 manifest 的 `composition_scheme` 字符串分派，`validate_loss_composition_scheme`（`dl/training/losses.py:299-321`）按场景拒绝物理假设不成立的损失。增加第四个场景是已走过三次的路径。

#### 8.4.2 物理条件的适配性

判据只有两条：**目标组分是否存在专属直接通道**，以及**目标量程相对观测灵敏度的大小**。

| 适配度 | 候选场景 | 依据 |
| --- | --- | --- |
| **高** | 掺氢天然气、合成气（同项目已实现）；掺氢比在线监测；Ar / N₂ / CO₂ 保护气配比；SF₆ 电气设备分解气 | H₂ 为 2 g/mol、Ar 40 对 N₂ 28（差 43%）、SF₆ 146 g/mol，摩尔质量差远大于 O₂ / N₂ 的 14.3%。声学灵敏度条件优于 tv3，同一套算法成功概率更高 |
| **中** | 沼气 CH₄-CO₂-N₂；呼吸气 CO₂ / O₂；密闭空间生命支持气体；发酵罐顶空气体 | 有红外活性组分作锚点、剩余组分靠声学推断，结构与 tv3 同型。呼吸气量程（CO₂ 可达 5%、O₂ 降至 16%）远宽于 tv3 的 3.20 pp，条件更有利。**必须重做可辨识性审计**，结论可能与 tv3 不同 |
| **低 / 不建议** | ppm 级痕量气体；需区分同摩尔质量组分；液相或固相测量 | tv3 已证明百分点级窄窗尚且困难，声学路线灵敏度不足。CO 与 N₂ 均为 28 g/mol、声速差 < 1 m/s，声学近简并（合成气场景已登记该约束）。液固相下声速—弛豫前向不成立 |

#### 8.4.3 最具迁移价值的部分是方法论

以下三条与气体种类、传感器模态、网络结构全部无关，是本工作最应被复用的产出：

1. **纯前向信息量审计前置于数据生成与训练。** 审计成本为分钟量级，多频线的审计直接否掉了整条后续生成—训练—评估链路；相比之下 D2 与 EC-MSW 都是先训练、再发现前端不成立，各消耗一次完整服务器训练。
2. **等效目标误差 P90 作为跨方法统一判据**（`audit/error_budget.py`，34 行、27 行非空，只 import `__future__` / `math` / `collections.abc`，无任何领域依赖）。把每个干扰参数的不确定度折算成目标量的单位再按正态 90 分位合成，物理含义直接，且不依赖任何回归模型。原文写"29 行"与实际行数的任何口径都不符，已于 2026-08-20 更正；"无领域依赖"这半经核实成立。
3. **冻结—运行—判定流程，配合拒绝率与两种覆盖率同时报告的要求。** 实测差距很大：M1 在测试域 O₂ 上，只算能构造区间的 443 个样本时 95% 覆盖率为 0.9977，算全部 648 个样本时只有 0.6821。只报前者会隐藏 31.6% 的拒绝。

配套的反面教训应一并迁移：**前置条件通过不等于目标达成**（§8.1 第 4 条列出五次样本）。新场景立项时须预先估算机制成立之后的收益量级。

#### 8.4.4 迁移到新场景时必须重做的五项检查

1. **目标组分是否存在专属直接通道？** 没有则先算 Fisher 秩，不要先训练。
2. **单标量观测的秩亏几乎必然成立**（tv3 实测 189/189 个点联合秩为 1）。必须引入第二个独立物理机制（多频、双向、多声程、湿度或压力调制），否则干扰参数无法边缘化。
3. **目标量程相对灵敏度**：观测变化量与观测噪声之比在整个量程上是多少？tv3 的 O₂ 只有 3.20 pp 量程，这是精度不足的直接来源。
4. **干扰参数的可达先验精度**：tv3 的第一约束是声程先验 0.1 mm、第二是 α 标定 2%。新场景须先确认硬件能否提供——这是硬件问题，不是算法问题。
5. **若组分满足 sum = 100 严格闭包**：整体缩放是前向算子的精确零方向（tv3 实测三组分同乘 1.03 时色散声速输出差 0.0、吸收输出差 2.2e-16），必须在 $n-1$ 维切空间求解，总量不是可估自由度。

---

## 9. 局限（投稿时须主动声明）

**1. 全部结果基于合成数据。** 前向模型是理想气混合声速 + Wassiljewa–Mason–Saxena 热导 + Lorentzian 弛豫 + 经验光学响应，物理常数取自 NIST / Bass 1990 / ISO 9613-1，但没有任何真实硬件验证。

**2. 以下条件从未验证，不能出现在任何能力声明里**：真实硬件分布外、湿空气、设备档案留出、时间漂移、标定批次、仿真到现实的波形统计距离。当前数据集的 `extrapolation` 划分只是随机剩余样本，不是物理分布外。

**3. 分布外结论不可合并。** 同一个 B7 在 S-L 划分器上 OOD $R^2$ = 0.700，在 S-Y 上只有 0.434。S-Y 的三个划分种子共享同一 OOD 集合，只能量化划分内方差。

**4. 真值特征结果不是部署能力。** oracle 膨胀量约 0.18；TabPFN 的 0.667 是上限探针。

**5. 窄窗能力尚未达到业务需求。** 0.4 vol% 的门自 2026-07-25 起降级为参考标注，这是业务决策，不改变物理事实。当前窄窗精度在 1.0–2.4 vol% 区间，且六个独立来源一致。

**6. 后验区间在当前先验规格下没有业务意义。** 单样本 95% 区间中位数 5.72 pp，是工作量程的 1.79 倍；且 M1/M1b/M2 的组分先验与登记数据的生成先验规格不一致，跨规格比较绝对区间宽度无效。

**7. 计算成本数据是非正式本机测量**：单次前向 73.6 μs、S1 单初值求解 204.6 ms、每混合物 3 初值 613.9 ms。这些数不写入正式冻结产物。

**8. 测试环境的已知问题**：本机全量测试 510 通过 / 51 失败 / 24 错误，全部失败是 Windows 临时目录权限错误（需要在临时目录创建数据集的用例），不是代码回归；后验校准专项 16 项独立通过。依赖 benchmark 生成、波形缓存或 RawDSP 缓存的测试在该问题解决前不得声明通过。

**9. MEI-4 的评价六件套不完整，本线以 C2 证据收尾。** 计划要求 SBC 秩直方图、经验覆盖率、NLL、CRPS、后验预测检验、OOD 覆盖率六项在同一冻结划分上完整报告。实际只有四项存在（覆盖率、NLL、CRPS、OOD 覆盖率，均来自 C2），**SBC 与 PPC 没有可复核产物**——C3 运行中曾记录到 SBC 各域 1000/1000、PPC 各域 648/648 的进度，但聚合报告与冻结写在三项子任务全部成功之后，进程按要求终止时没有写出任何产物，内存结果不算证据。M2b 只记录到 1/1296，CC-SBI 从未启动。

因此 MEI-4 的终态是 `mei4_closed_on_c2_evidence`，语义等价于未通过，**不得引用为任何通过类判定**。该收尾按执行计划 §10 的 P-C 路径进行，并以一次版本化契约冻结显式豁免六件套完整性要求、登记豁免理由与后果。收尾冻结同时对论文引用的 51 条数值逐条重算校验，全部与冻结产物一致。

**10. C0 执行契约存在三处内部矛盾，其中第一处使目标判定在结构上不可达。** 这三条是契约设计问题，不是实验结果，必须与实验结论分开陈述：

| 矛盾 | 内容 | 后果 |
| --- | --- | --- |
| M2b 未登记校准证据 | C0 的 `mc_protocol` 中 `sbc.methods` 与 `ppc.methods` 均为 `[M1, M1b, M2]`，不含 M2b；而判定状态机要求"M1 或 M2 或 M2b 通过完整校准门"。实现忠实地把 M2b 的完整校准门置为 `False` | 叠加 C2 已确定的 M1/M1b 覆盖失败，目标判定 `mei4_deterministic_posterior_retained` 在 C2 结束时即已不可达，与 M2b 的实际表现无关 |
| T4 触发条件循环依赖 | T4 的语义是"M2b 必要但成本超预算，因此跳过 M2b"，实现却从 M2b 的实测前向调用数判定，要求 M2b 先完整执行 | 按事前估算 M2b 需约 1.02×10⁸ 次前向调用，是登记预算 1.0×10⁶ 的约 102 倍，T4 在 C3 启动前即已成立 |
| 组分先验规格不一致 | `method_input_policy.allowed_assets` 只含干扰参数标定先验，无组分先验，故 M1/M1b/M2 在单纯形上使用平坦先验；而登记观测由受约束 LHS 生成 | §7.5 的区间超量程与 96.9% 切空间质量出域直接由平坦先验产生；跨规格比较绝对区间宽度无效 |

**这三条本身构成一个可写进讨论的方法学发现**：冻结防得住事后调门，防不住事前的契约矛盾。C0 把 24 条覆盖带、拒绝语义、抽样规模、触发阈值全部预注册，唯独没有人检查"每个可能的判定是否都有可达路径"，结果跑到 C3 才发现。**冻结之后应当补一次一致性审查。**

**11. 两处已更正的记录错误。** 收尾冻结的逐条重算发现原记录有两处需要更正，均已在正文修订，方向都是保守的（原值比真实情况更温和），判读不变：

- **后验区间下界的统计水平错配**。原记录"最小到 14.931%（ood 16.509%）"取自 50% 名义水平，是四档中最不极端的一档。跨四个水平的真实最小值是 test 12.062%、ood 15.303%（见 §7.5）。
- **D0 消融的重复计数**。`no-tof` 与 `slow-only` 是同一个配置的两个构建器名，指标逐位相同，不是两次独立证据；"去掉 TOF 就失效"应改为"移除全部五个超声派生数组后失效"（见 §7.1）。

投稿时应说明：论文引用的全部数值由收尾冻结中的登记检查脚本从冻结产物重算校验，脚本与契约随冻结一同存档，可独立复核。

---

## 10. 代码与产物索引

### 10.1 算法实现

| 环节 | 文件 |
| --- | --- |
| 场景 schema 与字段契约 | `tv3/sim/core/tunnel_ventilation_schema.py` |
| 采样设计 | `tv3/sim/generation/tunnel_ventilation/conditions.py` |
| 声速 / 衰减 / 热导 / 光学 | `tv3/sim/generation/tunnel_ventilation/acoustic_physics.py` |
| 多频弛豫谱前向 | `tv3/sim/generation/tunnel_ventilation/relaxation_spectrum.py` |
| MRS 观测算子与切空间基 | `tv3/sim/generation/tunnel_ventilation/mrs_observation.py` |
| 波形合成与采集 | `tv3/sim/generation/waveforms.py` |
| 数据集生成 | `tv3/sim/generation/tunnel_ventilation/benchmark.py` |
| RawDSP 信号处理 | `tv3/ml/raw_dsp_features.py` |
| 特征聚合 | `tv3/ml/rocket_features.py`、`tv3/ml/features.py` |
| 部署序列表示（E1d-SB） | `tv3/ml/e1d_sb_features.py` |
| Ridge 头 | `tv3/ml/ridge_head.py` |
| 目标标准化 MLP | `tv3/ml/mlp_head.py` |
| B7 残差分解头 | `tv3/ml/ridge_residual_head.py` |
| 物理分组瓶颈（已证伪） | `tv3/ml/grouped_bottleneck.py`、`tv3/ml/grouped_ridge_residual_head.py` |
| VarPro 求解器 | `tv3/ml/mrs_varpro.py` |
| 后验构造与 PSIS | `tv3/ml/mrs_posterior.py` |
| 单向 Fisher 审计 | `tv3/audit/identifiability.py` |
| 干扰参数传播 | `tv3/audit/error_budget.py` |
| 多频 SVD 秩审计 | `tv3/audit/identifiability_v3_mrs.py` |
| 硬件需求扫描 | `tv3/audit/mrs6_noise_budget.py` |
| 端到端模型（已证伪） | `tv3/dl/models/tof_phase_net.py`、`tv3/dl/models/ec_msw_e1.py` |
| SPXY / OOD 划分 | `tv3/sim/packaging/spxy_split.py` |

### 10.2 登记配置

| 内容 | 文件 |
| --- | --- |
| S1 求解器参数、先验、观测噪声 | `configs/tv3_mrs_ei/mei3_solver_audit.json` |
| 后验与覆盖率契约 | `configs/tv3_mrs_ei/mei4_execution_contract.json` |
| 设计空间（窄窗与 CO₂ 网格） | `configs/tv3_mrs_ei/design_space.json` |
| B7 配置 | `configs/tv3_d2b_oof_ridge_residual_mlp.json` |
| D0 六组特征拆分 | `configs/tv3_d0_*.json` |

### 10.3 正式产物

冻结命名规则：`outputs/runs/tv3_mrs_ei/<阶段>/freezes/<UTC时间戳>_<短哈希>/`。逐实验的产物路径见[实验日志 §6](../掘进通风实验日志.md)。

C2 的全部数值来自冻结 `20260730T071532806157Z_76811228bcea`。

### 10.4 相关文档

| 文档 | 用途 |
| --- | --- |
| [代码契约事实源](../掘进通风代码契约事实源.md) | 字段、常量、冻结默认、禁令、报告要求 |
| [实验日志](../掘进通风实验日志.md) | 时间轴、因果、教训、已封闭方向 |
| [foundation/physics_references.md](../foundation/physics_references.md) | 物性常数与文献 |
| [foundation/sampling_design.md](../foundation/sampling_design.md) | 采样设计细节 |
| [references/](../references/) | 传感器综述、声速法辨识综述、硬件资料 |
| [operations/server_training_guide.md](../operations/server_training_guide.md) | 训练与运行操作 |

---

## 附：论文写作时容易出错的数

| 量 | 值 |
| --- | --- |
| O₂ narrow 工作量程 | 3.20 pp（18.00–21.20 vol%） |
| oracle 特征膨胀量 | 约 0.18 $R^2$ |
| 测量级线性基线（D0-observed Ridge） | 0.4226 / 0.4571 / 0.3708 |
| 默认头 B7 | 0.6964 / 0.7001 / 0.6157 |
| B7 的 OOD 分歧 | S-L 0.700 对 S-Y 0.434 |
| 声学路线当前上限 | 约 0.70，未突破 |
| 窄窗 P90 实测区间 | S1 test 1.66 / MRS-2 最佳臂 2.40 / MRS-6 饱和层 1.0–1.3 vol% |
| 单样本 O₂ 后验 95% 区间 | test 中位数 5.72 pp，是量程的 1.79 倍 |
| 冻结频点集 | K4 = {25, 63, 100, 200} kHz |
| 登记观测噪声 | σ_TOF 0.5 μs / σ_lnA 0.02 / σ_φ 0.1 rad |
| 数值保护带 | delta_numerical 2.82e-05 与 9.06e-05；delta_practical 0.02 |
| 引用区间宽度时的分母 | 固定 3.20 pp（不要用已关闭支线的 wide 域 10.00 pp） |
