# 掘进通风气体检测技术综述

> 本文档综述矿山掘进通风环境中 CO₂/O₂/N₂ 气体检测的现有技术方案和国标要求。
> 标注 `[需核实最新版本]` 的标准条款基于编写时已知版本，正式使用前应查询现行有效版本。

## 1. 场景需求

掘进通风（巷道掘进面附近）需要实时监测空气质量，主要关注：

- **CO₂ 浓度**：通风不良指标，煤矿安全规程通常限制在 0.5%–1.5%
- **O₂ 浓度**：缺氧风险指标，通常要求 ≥ 18%–20%
- **N₂ 浓度**：空气主成分，浓度异常变化可反映通风状态

### 1.1 相关国标与行业规范

| 标准编号 | 名称 | 关键指标 | 状态 |
|----------|------|----------|------|
| 《煤矿安全规程》(2022 年版，应急管理部令第8号) | 煤矿安全规程 | 第一百条：采掘工作面进风流 O₂ ≥ 20%，CO₂ ≤ 0.5%；第一百七十一条：矿井总回风巷/一翼回风巷 CO₂ > 0.75% 须立即查明处理；第一百七十二条：采区回风巷/采掘回风巷 CO₂ > 1.5% 停止工作撤人；第一百七十四条：采掘工作面风流 CO₂ 达 1.5% 停止工作撤人 | 已核实（应急管理部官方 PDF + 吉林煤监局 PDF 交叉确认）|
| GB 16423-2020 | 金属非金属矿山安全规程 | 地下矿山采掘工作面 O₂ ≥ 18%（体积比）；CO₂ ≤ 0.5% | [需核实最新版本] |
| AQ 6201 | 煤矿安全监控系统通用技术要求 | 系统架构、数据传输、传感器配置要求 | [需核实最新版本，建议查 AQ 6201-2019 或现行版] |
| MT 443 / MT 444 / MT 445 系列 | 矿用气体传感器技术条件 | 矿用 CO/CH₄/O₂ 等传感器精度、响应时间、防爆要求 | [需核实最新版本] |

> 《煤矿安全规程》CO₂/O₂ 限值条款经应急管理部官方 PDF（mem.gov.cn）与吉林煤监局 PDF 交叉确认。GB 16423 / AQ 6201 / MT 系列建议正式使用前查询现行有效版本。

### 1.2 关键安全阈值（仅供参考，非本项目报警判据）

| 指标 | 预警值 | 报警值 | 来源 |
|------|-------:|-------:|------|
| CO₂ | 0.5% (采掘进风流上限，第一百条) | 0.75% (总回风巷查明处理，第一百七十一条)；1.5% (采掘工作面停工撤人，第一百七十四条) | 《煤矿安全规程》已核实 |
| O₂ (下限) | 20% (采掘进风流，第一百条) | 18% (缺氧报警下限，GB 16423) | 《煤矿安全规程》已核实 / GB 16423 |

> 本项目仿真采样双域并存：
> - **narrow（默认 / 单向）**：CO₂ 0.03–5%，O₂ 18–21.2%，覆盖新鲜空气到局部积聚与正常到低氧下限。
> - **wide（仅 F 线，`--composition-domain wide`）**：CO₂ 0.03–10%，O₂ 15–25%，覆盖 OSHA 缺氧线 <19.5% / 富氧火险线 >23.5% 与超 IDLH 积聚包络；独立 `-wide` 产物，不覆盖窄域冻结集。
>
> 上述区间用于模型训练覆盖，不直接作为现场报警阈值。正式报警阈值需依据目标场景的安全规程单独确认。详见 `docs/active/tv3_composition_range_widening_plan.md`。

## 2. 现有检测技术

### 2.1 CO₂ 检测

| 方法 | 原理 | 精度（典型） | 响应时间（典型） | 优缺点 |
|------|------|------|----------|--------|
| NDIR | 4.26 μm 红外吸收 | ±0.05%FS 或 ±50 ppm（商用矿用级） | < 30 s (T90) | 选择性好、稳定性高、矿用成熟 |
| 电化学 | 电极反应 | ±2%FS（量程依赖） | < 40 s | 低成本但寿命有限（2–3 年） |
| 光声光谱 | 光声效应 | ±10 ppm（实验室级） | < 10 s | 高灵敏度但成本高 |

> 精度与响应时间为商用矿用级典型值，具体依赖厂商 datasheet 与量程配置。

### 2.2 O₂ 检测

| 方法 | 原理 | 精度（典型） | 响应时间（典型） | 优缺点 |
|------|------|------|----------|--------|
| 电化学 | 伽伐尼电池 / 燃料电池 | ±0.5%vol | < 20 s (T90) | 矿用主流，但传感器有寿命限制（1–2 年） |
| 顺磁 | O₂ 顺磁性 | ±0.1%vol | < 10 s | 高精度、无损耗，体积较大 |
| 荧光猝灭 | O₂ 猝灭荧光材料 | ±0.2%vol | < 15 s | 无消耗、长寿命 |
| TDLAS | A-band 760 nm | ±0.05%vol | < 5 s | 高选择性，成本高 |

> 精度与响应时间为商用典型值。本场景第一阶段不新增 O₂ 专用通道（电化学/顺磁/TDLAS），仅评估现有四模态（NDIR+超声+光纤麦克风+TCS）对 O₂ 的间接辨识极限。

### 2.3 N₂ 检测

N₂ 作为惰性气体，无直接化学/光学检测手段：
- 无红外活性（同核双原子）
- 无电化学活性
- 无顺磁性

传统方法：由总量减去已知组分推算（`x_N2 ≈ 100% - x_CO2 - x_O2 - x_others`）。

本项目方案：通过声学（声速、衰减）和热导（TCS）多模态融合间接推断，N₂ 作为显式预测目标（非残差补全）。

## 3. 商用矿用传感器系统

| 系统/产品 | 厂商 | 检测气体 | 原理 | 来源 |
|-----------|------|----------|------|------|
| [未检索到具体产品] | — | — | — | 建议查矿用产品安全标志中心（MA 标志目录）与厂商目录 |

> 商用矿用多参数气体监测系统（如 CJG10、GJC4、KJ90 系列监控系统配套传感器）的具体型号、厂商与精度参数未在本轮检索中确认，正式选型应查询矿用产品安全标志（MA/KA）目录与厂商 datasheet。

## 4. 多模态融合方案

### 4.1 本项目四模态传感器配置

| 传感器 | 物理量 | 对 CO₂ 的贡献 | 对 O₂ 的贡献 | 对 N₂ 的贡献 |
|--------|--------|:---:|:---:|:---:|
| NDIR 光学 | 红外吸收 | ★★★ | — | — |
| 超声波 | 声速 / 衰减 | ★★ | ★★ | ★★ |
| 光纤麦克风 | 声学反射 / 相位 | ★ | ★ | ★ |
| TCS 热导 | 混合热导率 | ★ | ★★ | ★★ |

### 4.2 多模态融合在气体检测中的文献

| 作者/年份 | 方法 | 气体 | 精度/结果 | 来源 |
|-----------|------|------|----------|------|
| Huang & Leung 2007 | 电子鼻传感器阵列 + 同时分类与浓度估计 | 气体混合物 | 分类与回归联合建模方法 | IEEE Sensors Journal, DOI:10.1109/jsen.2007.894906 |
| Pace, Fragomeni, Khalaf 2016 | 电子鼻系统气体混合物分类与浓度估计综述 | 气体混合物 | 多模态传感融合方法学 | Lecture Notes in Electrical Engineering, DOI:10.1007/978-3-319-20227-3_1 |
| Solorzano et al. 2017 | 气体传感器阵列 + 传感融合算法火灾检测 | 火灾气体 | 多传感器融合提升检测鲁棒性 | ISOEN 2017, DOI:10.1109/isoen.2017.7968889 |

> 上述文献为气体多模态传感融合的一般方法学参考。针对"NDIR+超声+TCS"三模态融合估计 CO₂/O₂/N₂ 的直接文献未检索到，本项目方案属于该组合的探索性研究。

### 4.3 本项目可行性评估

优势：
- 四模态互补：NDIR 提供 CO₂ 直接观测，超声和 TCS 提供 O₂/N₂ 间接观测
- 深度学习融合：模型可学习多通道非线性关联

风险：
- O₂ 与 N₂ 在声学和热导上差异微小（声速差 6.4%，热导差 2.3%），物理可分辨性是核心瓶颈
- 仿真模型的精度直接影响 DL 模型在实际场景中的迁移能力

## 5. 来源索引

| 编号 | 来源 | 内容 | 置信度 |
|---:|---|---|---|
| [1] | 《煤矿安全规程》(2022 年版) | 煤矿 CO₂/O₂ 限值 | 中（需核实最新版本） |
| [2] | GB 16423-2020 金属非金属矿山安全规程 | 金属非金属矿山 O₂/CO₂ 限值 | 中（需核实最新版本） |
| [3] | AQ 6201 煤矿安全监控系统通用技术要求 | 监控系统架构与传感器配置 | 中（需核实最新版本） |
| [4] | Huang & Leung 2007, IEEE Sensors J., DOI:10.1109/jsen.2007.894906 | 多模态气体传感融合方法 | 高 |
| [5] | Pace et al. 2016, DOI:10.1007/978-3-319-20227-3_1 | 电子鼻气体混合物浓度估计综述 | 高 |
| [6] | Solorzano et al. 2017, DOI:10.1109/isoen.2017.7968889 | 气体传感器阵列融合算法 | 高 |
| [7] | Mukhopadhyay et al. 1967, Br. J. Appl. Phys., DOI:10.1088/0508-3443/18/9/312 | 气体混合物热导率（TCS 物理基础） | 高 |
| [8] | NIST WebBook / CRC Handbook | CO₂/O₂/N₂ 物性常数（声学、热导） | 高 |
