# 8. 结论

本文审计了一个三组分声学气体传感方案。三个目标组分中有两个缺少专属测量通道，困难目标的工作量程仅为 3.20 个百分点。目标跨越该量程仅使声速变化 0.79 m/s，而 1 K 温度误差即可引起 0.58 m/s 的变化。

在当前前向模型、噪声预算和干扰先验下，精度限制来自观测信息上限，而非所比较估计器的能力。六项方法不同的判定将窄窗口精度限制定位在 1.0–2.4 vol %，高于 0.4 vol % 的目标，其中四项不需要拟合模型。规格扫描表明，0.1 mm 的声程先验是首要约束，2% 的衰减标定是次要约束；仅增加探测频率数量不能满足精度要求。

这一研究顺序并非本文首创。在构建反演器之前计算信息量，是大气遥感中的标准做法。本文的贡献在于说明，当多组分气体传感缺少这一环节时，会产生可量化的开发成本。两条估计器优先路线各完成一次完整训练，才得到前向审计数分钟内即可给出的结论；第三条路线则在审计阶段终止，未再生成数据集。五种端到端架构在全部数据分区上均得到负 `R²`，说明在信息上限低于需求时，架构排序不能替代可行性判断。

审计链包含三个可独立迁移的组成部分。第一，等效目标误差判据在 Cramér–Rao 下界和常规信息量度未定义的秩亏条件下仍可计算。第二，规格空间反演可把审计失败转化为可检验的仪器要求。第三，拒绝原因、两种覆盖率及区间宽度的联合报告，可避免将信息不足误述为成功结果。

预注册过程还暴露出两类缺陷。其一，若运行前不枚举所有可达裁决，冻结合同仍可能使目标裁决在结构上不可达。其二，冻结可以保护数值，却不能防止文字错误描述这些数值。手稿阶段发现的五处描述漂移均可追溯到正确且未改变的产物。对应的低成本补救措施是开展冻结后一致性审查，并从冻结输出自动生成引用数值。

综上，该方案没有达到预注册要求，本文也不将其表述为已验证的检测系统。本文提供的是在当前模型条件下定位观测信息上限的证据、改善该上限所需的仪器规格，以及一条成本较低、适合在模型开发前运行的审计链。
