# 声速法辨识 N₂/O₂ 的深度学习突破路径：一份证据优先的调研综述

> 文档类型：survey-grade 文献调研（deep-research）
> 检索日期：2026-07-24
> 检索源：Crossref、arXiv、Semantic Scholar / OpenAlex（经 paper-search / academic-search MCP），逐条 DOI 验证
> 语言约定：中文正文，技术术语保留 English
> 适用边界：本文是写给项目研究者的工作文档，允许 `[未证实]` 标记；结论受"温度、压力、湿度、频率、几何受控 + `(c,α)→浓度` 映射唯一"前提约束
> 关联项目文档：`声学原理总结.md`、`co2_o2_n2_gas_properties.md`、`端到端波形动态门控组分反演框架与文献证据.md`、`observed_o2_algorithm_review.md`、`tv3_identifiability_business_threshold_evidence.md`

---

## 摘要

声速 `c=√(γRT/M)` 对 N₂（M=28, γ=1.40）与 O₂（M=32, γ=1.40）并非"完全不可分"——两者纯组分声速相差约 23 m/s（≈7%）。真正使**单频飞行时间（TOF）声速法**在 N₂/O₂ 上退化的，是三件事叠加：(1) 温度以 `c∝√T` 进入公式，量级上 **1 K 温度误差 ≈ 2.5% O₂ 当量误差**，直接淹没窄窗口信号；(2) 在 O₂/CO₂/N₂ 三元体系中，CO₂ 被声速+衰减轻易锁定后，剩下的 O₂↔N₂ 方向是**秩亏**的——项目自身的可辨识性审计给出"(O₂,CO₂,T,L) 联合 Fisher 秩为 1"，正式判定 `information_source_upgrade_required`；(3) 项目选用的 ~200 kHz 载波远高于 O₂/N₂ 的振动弛豫峰（干空气下 f_r,O≈24 Hz/atm、f_r,N≈9 Hz/atm），恰好落在弛豫贡献最小的"冻结"区，把**主要**承载双原子分子内部结构的那一频率维度信息（振动弛豫，详见 §4-A3 的冻结窗口与弛豫强度分析）抹平了。

因此本综述的核心判断是：**深度学习无法在同一个 rank-1 标量观测上"算出"不存在的独立信息**——项目实测已经证明这一点（learned encoder 使 O₂ R² 退化到 −0.01，混合 RawDSP 旁路也只逼近 B1≈0.4 上限）。突破必须来自 **DL 与"更富观测"的协同**，而 DL 在其中的不可替代价值有三：(i) 作为**多频弛豫吸收-色散谱**的鲁棒非线性反演器，把 N₂/O₂ 的分子弛豫指纹从噪声与混杂中解出；(ii) **解耦温/湿/几何混杂**，并把湿度对 O₂ 弛豫的强催化效应从"干扰"转化为 O₂ 专属的"信号通道"；(iii) **端到端协同设计激励**（选频、扫压、编码激励），主动制造那个被审计要求的"新信息源"。

调研发现一个明确的**白地（white space）**：以 Petculescu–Lueptow 与 Zhu–Wang–Zhang 为代表的"声学弛豫谱重建"物理路线已高度成熟（两频/多频即可反演组分，CO₂/CH₄/H₂/N₂/O₂ 混合物均有实验数据），但它至今几乎只与**解析反演与经典 ML（wavelet+SVM）**结合，**尚未与现代深度学习联姻**。这正是本项目最有价值、且物理上站得住的突破口。

---

## 1. 引言与研究问题

### 1.1 问题的物理根源，不是算法

项目已在单频 TOF 声速通道上做过充分的深度学习尝试并撞墙。这一事实决定了本综述必须从"更强的回归器能否救 O₂"转向"信息到底藏在哪、如何把它取出来"。三条硬证据构成本文的出发点：

- **温度混杂的量级**（本文据理想气声速手算）：以 c(N₂,300K)=353.1、c(O₂,300K)=330.4 m/s（`co2_o2_n2_gas_properties.md`）计，`∂c/∂x_{O₂}≈−0.227 m/s/%O₂`，而 `∂c/∂T=c/2T≈0.58 m/s/K`。二者相除得 **≈2.5 %O₂ 当量误差/K**。要把温致 O₂ 误差压到项目业务门 `0.4 vol% O₂`（`tv3_identifiability_business_threshold_evidence.md`），温度须已知到 **~0.15 K**——这对现场几乎不可能，除非引入对温度响应"不同"的第二观测量。
- **秩亏**（项目审计）：v1 冻结观测下 (O₂,CO₂,T,L) 联合 Fisher 秩为 1，窄窗口联合 P90 最大 12.99 vol% O₂，超门 32.5 倍，正式 verdict `information_source_upgrade_required`。
- **频率维度被丢弃**（Bass 1990 + 项目 200 kHz 设定）：O₂/N₂ 振动弛豫峰在 Hz 量级，200 kHz 载波处于 `f≫f_r` 冻结区，弛豫吸收贡献可忽略——恰恰把能区分两种双原子气体内部自由度的那一维信息抹掉。

### 1.2 三个研究问题（RQ）

- **RQ1（信息在哪）**：区分 N₂/O₂ 的独立物理信息究竟存在于声场的哪个维度？单频 TOF 声速观测的可辨识极限是什么？
- **RQ2（如何取出）**：哪些"更富的声学观测"（宽带弛豫吸收-色散谱、全波形传递函数、非线性/谐波响应）能提升可辨识秩？深度学习如何最优地从中反演组分？
- **RQ3（混杂与协同设计）**：DL 如何解耦温/湿/几何混杂、把湿度催化转为 O₂ 信号，并端到端协同设计激励？可辨识性/CRB 理论给出的"能"与"不能"边界在哪？

### 1.3 阅读者与角度

读者是已掌握声学物理、且在单频路线上已撞墙的项目研究者。本文的角度（angle）不是罗列算法，而是给出一个有判断的结论：**DL 的正确位置是"更富观测"的反演器与主动设计器，而非同一标量上的更深回归器**——并据此把候选路线按"对秩亏的攻击是否触及根源"排序。

---

## 2. 方法（检索与验证）

从 6 个对抗性视角检索：声学弛豫谱（主线物理）、DL 声学气体传感、物理信息/可微前向反演、混杂解耦与域不变、主动/协同感知与编码激励、可辨识性/信息极限与跨模态 DL 类比。因子代理运行环境模型不可用，全部视角由本人用 MCP 学术工具串行执行。**每条引用均经 Crossref/arXiv 验证 DOI**；核验中发现并纠正了项目文档 1 处错误 DOI（见 §7 交付说明）。检索未采用配额，以"每子方向 ≥3 篇"为覆盖标准。

**证据分级约定**（hedge ladder）：`已证实`=有直接实验/理论证据；`可迁移`=相邻场景有据、迁移有条件；`提议`=本文基于物理提出、尚无直接证据（标 `[提议]`）；`[未证实]`=检索未获支撑。

---

## 3. 分类框架（Taxonomy）

按"DL 攻击秩亏的杠杆是否触及根源"把突破路径分为五支，互斥且尽量穷尽（MECE）。可辨识性作为贯穿五支的脊柱。

| 分支                     | 杠杆                   | 攻击的是什么         | DL 的角色        | 对 N₂/O₂ 的强度                |
| ---------------------- | -------------------- | -------------- | ------------- | -------------------------- |
| **A 频域扩展**：弛豫吸收-色散谱    | 增加**频率**独立观测         | 秩亏的**源头**      | 多频谱的鲁棒非线性反演器  | 原则最强，但 O₂/N₂ 峰在低 f/p，需专门激励 |
| **B 波形扩展**：全波形/传递函数    | 榨取单/多脉冲的**形状**信息     | 表示不足（非秩亏）      | 端到端波形编码       | 受采样频率上限约束，不能凭空升秩           |
| **C 混杂即信号**：T/RH/P 解耦  | 移除混杂 + 把湿度催化转为 O₂ 通道 | 温度墙 + 增 O₂ 专属维 | 解耦/域不变表示、条件调制 | 湿度-差分对 O₂ 有物理特异性           |
| **D 主动协同**：学习"测什么"     | 选频/扫压/编码激励与反演联合优化    | 主动**制造**新信息源   | 可微感知的端到端协同设计  | 直击审计的 upgrade 要求           |
| **E 跨模态类比**：其它选择性模态 DL | （迁移证据）               | —              | 多组分回归范式       | 仅作范式借鉴，选择性来自外部             |

---

## 4. 分支详述

### 分支 A：频域扩展——声学弛豫谱是"信息源升级"的物理正解

这是回答 RQ1/RQ2 的主线，也是全文判断的支点。

**A1 信息在哪：分子弛豫把组分信息写进 α(f) 与 c(f)。** Dain & Lueptow 的理论与结果两篇 [1,2] 系统建立了多组分气体中振动弛豫如何产生远超经典（黏滞+热传导）机制的吸收与色散：每个组分及其"弛豫复合体"在吸收谱上贡献与其弛豫频率相关的峰，峰位与峰高随各组分摩尔分数变化。相较单频声速只给一个标量，**吸收-色散谱是一条曲线**，其形状（由有效比热决定）与位置（由有效弛豫时间决定）分别编码不同的组分信息——Liu–Wang–Zhu 2014 [3] 进一步证明混合物谱可"解构"为各组分谱之和：有效比热是各组分的**简单相加**，而有效弛豫时间是组分间的**复杂耦合**。Liu–Wang–Zhu 2017（Proc. R. Soc. A）[4] 把该分解模型在 **N₂、O₂、CO₂、CH₄ 及其混合物**上验证通过。关键的直接证据来自 Ejakov 等 2003 [5]：用 4 对不同频率换能器 + 变压覆盖宽 f/p，实测了 air、O₂、CH₄、H₂ 以及 **oxygen/nitrogen、CO₂/nitrogen** 等混合物的吸收谱，模型与实测趋势一致——**这说明 O₂/N₂ 混合物的频率依赖吸收确实携带组分信息**，只是需要在正确的 f/p 处采样。

**A2 如何取出：两频/多频重建，把一条谱从少数测点解出来。** Petculescu & Lueptow 2005 [6] 提出里程碑式思想：**只用两个声频、单一压力**即可经"有效比热"重建主弛豫过程的完整频率依赖，在 N₂ 宿主中定量甲烷污染物、精度优于 0.5%；随后 Petculescu 等 2006 [7] 做出 215 kHz 衰减式原型传感器，通过**变压（0.2–32 atm）**把弛豫峰移进测量带、在 CO₂/CH₄ 二元上验证。华中科技大学 Zhu–Wang 与张克声（Kesheng Zhang）一系把该思想工程化并系统化：Zhang 等 2013 [8] 给出两频捕获主弛豫过程的算法；Hu 等 2016 [9] 提出"弛豫时间耦合"标定以两频测组分；Zhu 等 2017a [10] 证明**仅测声速、在 2N+1 个频率上重建多弛豫色散**即可捕获弛豫时间与强度，**无需测量难做的衰减**——这对本项目尤其关键，因为项目已有 TOF/相位链路，"多频声速色散"是最低改造成本的升维；Zhu 等 2017b [11] 则从吸收谱分解侧完善多模弛豫捕获；更早的 Zhu 等 2007 [12] 用多弛豫算法测混合气湿度。

**A3 面向 N₂/O₂ 的诚实校准（含"冻结窗口"与"弛豫强度"两点，经专项文献核验）。** 上述路线在**弛豫峰可及**的气体（CO₂ 数十 kHz/atm、CH₄ 等）上极其成功；但对 **O₂/N₂ 这一对**要格外谨慎，需澄清三层物理：

- **(a) 200 kHz 是"冻结振动 / 平衡转动"之间的平坦窗口。** N₂/O₂ 各有两个独立弛豫过程：**振动弛豫**在干态仅 Hz 量级（f_r,O≈24、f_r,N≈9 Hz/atm，ISO 9613-1 / Bass 1990 [13]，经 §7 纠正 DOI；机理见 Herzfeld–Rice 1928 [24]、Nomoto 1957 [25]）；**转动弛豫**则在 ~200–300 MHz（Fujii 等 1963 [26] 实测 τ_rot,N₂=7.6×10⁻¹⁰ s、τ_rot,O₂=5.1×10⁻¹⁰ s @22 ℃/1 atm）。在 200 kHz：相对振动 `f/f_r≈8×10³`（深度冻结），相对转动 `f/f_r≈6×10⁻⁴`（深度平衡，转动能已折进等效体黏度/经典吸收）。两侧各约 4 个数量级平坦，声速几无色散——**这正是内部自由度信息被抹平的机制**（"冻结 vs 平衡声速"术语见 Pandolfi–Marsilio 1991 [27]）。项目 `co2_o2_n2_gas_properties.md` 的"200 kHz 下 O₂/N₂ 弛豫衰减可忽略"由此得到严格解释。
- **(b) 湿度把 f_r,O 抬进数十 kHz，且 O₂≫N₂ 非对称。** 振动弛豫被水汽/CO₂ 强烈催化：Henderson 等 1967 [28] 实测 N₂ napier 频率随 H₂O **+300 Hz/mol%**、随 CO₂ **+250 Hz/mol%**（两者同存有协同）；Piercy 1969 [29] 指出 N₂ 振动弛豫正是空气低频高湿反常吸收之源；O₂ 侧的催化碰撞数与能量转移率见 Shields–Lee 1964 [30]、Bass 等 1976 [31]。据 Bass 公式，1% 水汽（≈20 ℃ 时约 50% RH）下 **f_r,O 抬到数十 kHz、f_r,N 仅数百 Hz**——这是 C 支"湿度差分作 O₂ 专属维"的物理来源。
- **(c) 真正的杠杆是弛豫"强度"而非仅频率。** 色散台阶高度 ∝ 参与弛豫的振动比热 C_vib。以标准振动特征温度 θ_vib(O₂)≈2270 K、θ_vib(N₂)≈3390 K 在 300 K 计，C_vib(O₂)≈0.029R、C_vib(N₂)≈0.0016R，**比值≈19**（与 Henderson 1967 [28]"需升到 ~175 ℃ 才能让 N₂ 振动比热可测"一致）。含义：室温下两者振动色散都小（O₂ 全台阶 Δc≈0.5 m/s、N₂≈0.03 m/s），但 **O₂ 的可用内部信号约为 N₂ 的 19 倍**——能分的是这一**非对称**，而非"有/无"。Zhu 组 2022 [32] 正是从声速色散反解弛豫**强度**来定组分。

因此，"振动弛豫是区分两种双原子分子内部结构的**主要**（非唯一）频域维度"——转动弛豫（O₂/N₂ τ_rot 略异）与经典吸收（黏度 η_O₂ 2.06 vs η_N₂ 1.78 ×10⁻⁵、热导差~2.3%）也弱携带内部差异。要在 N₂/O₂ 上激活 A 支，必须离开 200 kHz 平坦窗口：**低频段（音频~低超声，百 Hz–数十 kHz）测声速色散/吸收、用变压把 f_r 抬进带内、或用湿度催化把 f_r,O 抬进带内**（见 C 支）。这是 A 支的适用边界，也是它与 C/D 支必须合流的原因。

> **⚠ 仿真参数疑点（供项目核对）**：`co2_o2_n2_gas_properties.md` §1.2 表给 **N₂ V-T 弛豫 65 kHz/atm**（标注 `[代码已有] hidden_attenuation_v2`），与同文档所引 Bass 公式 **f_r,N≈9 Hz/atm** 及全部权威文献（[13,28,29]）相差 3–4 个数量级。若 `hidden_attenuation_v2` 确用 65 kHz/atm，则 200 kHz 处 N₂ 的 `f/f_r≈3`（而非真实 ~2×10⁴），会在仿真中给 N₂ **虚增一段不存在的弛豫吸收特征**，可能虚高 O₂/N₂ 的仿真可分性、污染"仿真通过能否外推"的判断。建议核对该参数（CO₂ 28 kHz/atm、O₂ 24 Hz/atm 与文献相符，唯 N₂ 65 kHz 存疑）。

**A4 白地：弛豫谱 × 深度学习几乎空白。** 检索中"acoustic relaxation + 组分识别"的机器学习工作仅见 Jia 等 2018 [14]（小波分解 + SVM 分类弛豫吸收谱）；以 "deep learning acoustic relaxation gas" 检索只返回语音识别噪声。**多频弛豫谱这条物理最富的观测，至今未与 CNN/Transformer/PINN 等现代 DL 结合。** 这既是空白，也是本项目可占据的独特位置。

> **A 支 DL 设计建议 [提议]**：把 Zhu 2017a 的解析反演换成**物理信息自编码器（physics-informed autoencoder）**——编码器从稀疏多频 `(c(f_k), α(f_k))` 测点映射到低维潜变量"组分+弛豫参数 {D_i, f_i}"，解码器是**可微的弛豫前向模型**（Dain–Lueptow 公式 / Bass 公式）重建全谱；用重建残差 + 组分标签联合训练。相对纯解析反演，DL 的增益在于对测点噪声、衍射修正误差、温压漂移的鲁棒性，以及把"有效比热简单相加 / 弛豫时间复杂耦合"这一非线性结构直接学进潜空间。

| A 支代表工作                       | 标识                       | 核心贡献                        | 对 N₂/O₂ 的证据边界             |
| ----------------------------- | ------------------------ | --------------------------- | ------------------------- |
| Dain & Lueptow 2001 理论 [1]    | 10.1121/1.1352087        | 三元气体弛豫吸收/色散理论；峰位随摩尔分数变      | 以 N₂/H₂O/CH₄ 为例，非直接 O₂/N₂ |
| Dain & Lueptow 2001 结果 [2]    | 10.1121/1.1413999        | 吸收谱峰↔各组分弛豫频率；T/P 显著改弛豫频率    | 同上                        |
| Ejakov 等 2003 [5]             | 10.1121/1.1559177        | **实测 O₂/N₂ 等混合物吸收谱**，多频+变压  | 直接支持 O₂/N₂ 频域可分；需宽 f/p    |
| Petculescu & Lueptow 2005 [6] | 10.1121/1.4781467        | **两频重建**弛豫，N₂ 中测 CH₄ <0.5%  | 污染物弛豫峰可及；O₂/N₂ 峰不可及       |
| Petculescu 等 2006 原型 [7]      | 10.1121/1.2336758        | 215 kHz 原型 + 变压覆盖弛豫         | 二元 CO₂/CH₄；变压是关键工程手段      |
| Zhu 等 2017a [10]              | 10.1088/1361-6501/aa96da | **仅测声速**在 2N+1 频重建多弛豫色散     | 最低成本升维；仍需覆盖弛豫频段           |
| Liu 等 2017 [4]                | 10.1098/rspa.2017.0496   | 混合物谱分解，**N₂/O₂/CO₂/CH₄ 验证** | 理论/仿真验证，非传感精度承诺           |
| Jia 等 2018 [14]               | 10.2991/iceea-18.2018.28 | 小波+SVM 分类弛豫吸收谱（唯一 ML 工作）    | 分类非定量；未用深度模型              |

### 分支 B：波形扩展——榨取全波形，但不能凭空升秩

项目的 `EC-MSW-GatedNet` / RawDSP 路线属此支：不把信号压成 (c,α) 两个标量，而是让网络直接读原始超声波形，从峰位、包络、旁瓣、跨脉冲衰减中学特征。语音领域的 raw-waveform 前端（SincNet、LEAF、RawNet3、多跨度 CNN）与条件调制（FiLM）、注意力统计池化为其提供了可迁移的算子（见项目 `端到端…文献证据.md` §5）。

**关键教训（已证实，来自项目实测）**：全波形并不自动升秩。项目 E1 的 learned encoder 使 O₂ R² 退化到 −0.01（向均值收缩），E1r 修复帧保真后仍未过 B1 parity，混合旁路 E1d-SB/D1 也只逼近 B1≈0.4。原因是：**在单一载波下，波形的"形状信息"本质上仍是同一频率处传递函数的重复采样**，它能提升对坏峰/低质量帧的鲁棒性、能补偿几何与漂移，但**不能提供新的频率维度**，因而不能突破 A3 所述的冻结区限制。这与"过早池化丢 TOF"是两个层面的问题：坐标可恢复 ≠ 信息充分。

**判断**：B 支应被重新定位为 **A/C/D 的前端**，而非独立突破。它的正确用途是：在多频/宽带激励下，把每个频率成分的复传递函数 `H(f)=|H|e^{jφ}` 从**同一段宽带波形**里端到端解出（Kramers–Kronig 保证 α(f) 与 c(f) 互related，Pouet 1993 类工作 [15] 佐证），从而把 B 的波形建模能力接到 A 的频域信息上。单载波下继续堆 FiLM/MoE 违反项目已触发的停止条件，也违反物理。

### 分支 C：混杂即信号——解耦温度墙，把湿度催化变成 O₂ 通道

**C1 温度：从"补偿"到"解耦表示"。** §1.1 的 2.5 %O₂/K 说明温度是头号杀手。传统做法是显式测温代入公式补偿（Fukuoka 2023 [16] 在近大气二元 O₂ 上用温湿度补偿把误差压到 ~0.4%；Zhan 2016 [17] 系统研究多组分超声测量的温度效应与补偿）。DL 的增量在于**解耦表示**：用对抗训练或 disentanglement 让组分潜变量对温度不变（域不变表示），或用物理归一化把 `c·√(M̄)∝√(γT)` 中的 √T 显式剥离后再回归。项目 `observed_o2_algorithm_review.md` 已把 `T_C/H_RH/P_MPa/L_m` 列为必须与 TOF 联合建模的条件量，方向一致。

**C2 湿度：不是干扰，是 O₂ 的物理特异探针（本支最有原创性的点）。** Bass 1990/1995 [13,18] 的核心事实：**O₂ 的振动弛豫被水汽强烈催化**（`f_r,O=24+4.04×10⁴·h(0.02+h)/(0.391+h)` Hz/atm），湿度可把 f_r,O 从 24 Hz 抬到 kHz~数十 kHz 量级；N₂ 也被催化但系数与函数形式不同（`9+280h·exp(...)`）。这意味着：**O₂ 与 N₂ 对湿度的弛豫响应函数不同** → 若主动扫湿度（或在自然湿度变化下采样），O₂ 与 N₂ 在 α(f)/c(f) 上留下**可分离的差分轨迹**。这把 §1 中"湿度是混杂"直接翻转为"湿度是 O₂ 专属的第二自由度"，是在 N₂/O₂ 上激活 A 支弛豫对比的现实途径之一。

> **C 支 DL 设计建议 [提议]**：构造"湿度-差分弛豫"输入——在两个（或多个）湿度点测同一多频 `(c,α)`，网络学习差分特征 `Δ_{RH}[c(f),α(f)]`；因 O₂ 的湿度弛豫灵敏度远高于 N₂，该差分对 O₂/N₂ 分割的 Fisher 信息应显著高于单点声速。可与 C1 的温度解耦联合，形成"温度不变 + 湿度差分"的表示。**边界**：需独立、准确的湿度观测与受控湿度调制；现场湿度噪声可能反噬，须做湿度 holdout。此路线目前 `[提议]`，检索未见直接用湿度差分弛豫分割 O₂/N₂ 的公开工作。

**C3 多物理融合（受用户"声速法"聚焦约束，仅列为旁证）。** Costa 2024 [19] 融合超声+热导（TCS）+温压湿以 ML 测掺氢天然气 H₂（R²≈0.98），支持"声学主信号+环境补偿+回归"工程范式；但 H₂ 与天然气的物性差远大于 O₂/N₂，且 TCS 对 O₂/N₂ 仅边际可分（Δλ≈2.3%，`co2_o2_n2_gas_properties.md`）。融合能加维但非本文声学主线。

### 分支 D：主动协同感知——学习"该测什么"，主动制造信息源

这是对审计 `information_source_upgrade_required` 最直接的回应，也是 DL 最"顶级专家"的用法：不接受固定观测，而是**把测量本身作为可微/可优化对象，与反演器端到端联合训练**。

- **物理先例**：Petculescu 2006 [7] 与 Ejakov 2003 [5] 的**变压扫描**、多频换能器阵列，本质就是"主动把弛豫峰移进带内"。把"扫哪些 (f, P, RH)"从人工选择变为**最优实验设计（optimal experimental design）**，即用 Fisher 信息/CRB 作目标，选使 O₂/N₂ 方向 Fisher 信息最大的探测点。
- **DL 方法学锚点**：Scarlett 等 2022 [20] 综述了 DL 解反问题的理论视角（生成先验、展开算法、未训练先验），为"可微反演器"提供框架；主动获取/可学习测量（learned sensing / active acquisition）在 MRI、计算成像中已成范式，可迁移为"可学习激励"。
- **落到本项目 [提议]**：建可微前向链 `激励 s(f,P,RH) → 弛豫前向模型 → 观测 → 反演网络 → 组分`，对激励参数与网络权重联合求导，学出使窄窗口 O₂ CRB 最小的**编码激励/扫频/扫压/扫湿方案**。这把"6000 条固定仿真"升级为"主动数据采集策略"，是唯一在原理上能把 Fisher 秩从 1 抬高的算法杠杆。

**边界（诚实）**：D 支制造的信息源仍受物理约束——它能引导硬件去"正确的 f/P/RH"，但若硬件不具备低频/变压/控湿能力，DL 无法凭空升秩。D 支的产出应首先是**对硬件改造的定量需求说明**（例如"需在 RH∈[a,b] 两点、f∈{f1,f2} 两频测量"），而非纯软件。

### 分支 E：跨模态多组分 DL 类比——范式可借，选择性不可迁移

光声（Gong 2024 [21]，EMD+CNN+LSTM 多组分）、光致热弹（Hou 2025 [22]，SSA-CNN-BiGRU-Attention）、WMS（Zhang 2025 [23]，CNN+GAN）证明"波形分解→局部卷积→时序建模→多组分输出"范式在气体反演上可行、精度可达 R²>0.99。**但这些模态的组分选择性来自分子吸收线（外生的强物理先验）**，而声速法对 N₂/O₂ 无此选择性。因此 E 支提供的是**架构范式**（多尺度、注意力、数据增强），**不是** N₂/O₂ 可分的证据。项目 `端到端…文献证据.md` 已正确指出这一迁移边界。

---

## 5. 跨分支综合讨论

**5.1 可辨识性脊柱：DL 的位置由 Fisher 秩决定。** 把五支放到同一坐标上看：单频 TOF 的 (O₂,CO₂,T,L) Fisher 秩=1（项目审计）。B 支（波形）在秩空间内不增维——它优化的是**估计效率**（逼近既有秩的 CRB）与**鲁棒性**，这解释了为何项目波形网络最多逼近 B1≈0.4 而不能超越。A 支（多频）、C2/D 支（湿度差分/主动扫 f-P-RH）才**增加独立观测方程 → 升秩**。因此：**凡不升秩的 DL 改造，天花板就是当前 rank-1 的 CRB；凡升秩的路线，DL 是把新观测最优反演的工具。** 这是全文最重要的判断，也是给项目的操作性判据——评估任何新算法前，先问"它升秩了吗"。

**5.2 五支的正确组合。** 单支都不够：A 提供频率信息但 O₂/N₂ 峰不可及；C2 用湿度把 O₂ 峰抬进带内；D 用最优设计选出 A×C 的最佳探测点；B 作为宽带波形前端把 A 的多频谱端到端解出；E 提供架构。**合流形态**是一个"神经声学弛豫谱仪"：宽带/多湿度激励 → 全波形前端（B）解出 `H(f;RH)` → 物理信息反演器（A 的可微前向 + 组分潜变量）→ 温度解耦（C1）→ 主动设计激励（D）闭环。这才是"不被单频思路局限"的完整答案。

**5.3 与项目现状的接口。** 项目已具备：TOF/相位链路、RawDSP compact 表示、可部署环境量、严格 split 与停止条件、Fisher 审计框架。最低成本、最高杠杆的下一步是 **A 支的 Zhu-2017a 式"多频声速色散"**（复用现有 TOF，只需多个载波），加 **C2 的湿度差分**（需受控湿度），二者都直接升秩，且都能在现有仿真数字孪生里先做可辨识性验证（在 forward model 里加入多频/多湿度采样，重算 Fisher 秩与窄窗口 P90）。若仿真中秩仍为 1，则问题在硬件带宽/控湿，而非算法。

**5.4 证据强度总览（校准）。**

| 命题                               | 强度     | 依据                                   |
| -------------------------------- | ------ | ------------------------------------ |
| 单频 TOF 声速对 N₂/O₂ 秩亏、温度墙 2.5%O₂/K | 已证实    | 项目审计 + 本文手算 + [16]                   |
| 多频弛豫吸收/色散谱携带组分信息、可两频重建           | 已证实    | [1–12]，含 O₂/N₂ 实测 [5]                |
| O₂/N₂ 弛豫峰在低 f/p，超声载波处对比弱         | 已证实    | [13] + `co2_o2_n2_gas_properties.md` |
| 湿度差分可作 O₂ 专属分割维                  | 可迁移/提议 | [13,18] 物理成立，无直接 O₂/N₂ 分割实证 `[提议]`   |
| 多频声速色散是最低成本升维                    | 可迁移    | [10] 原理成立，未在 O₂/N₂ 传感验证              |
| DL 优于解析反演器（鲁棒性/精度）               | 可迁移    | [20] + 反问题通例；弛豫谱上无深度模型实证（白地）         |
| 端到端学习激励可最优升秩                     | 提议     | [5,7] 变压先例 + [20] 方法学；无声学气体端到端实证     |

---

## 6. 开放问题

1. **O₂/N₂ 弛豫对比的可及性**：在工程可行的 (f, P, RH) 空间里，O₂ 与 N₂ 的 α(f)/c(f) 差分是否足以支撑 0.4 vol% 窄窗口？需要一张"Fisher 信息热力图 vs (f,P,RH)"——目前文献只有分立测点（[5,7]），无面向 O₂/N₂ 分割的系统信息图。
2. **弛豫谱的深度反演**：物理信息自编码器 / 可微弛豫前向 + 神经反演，在稀疏噪声多频测点上能否稳定解出 {D_i,f_i,组分}？相对 Zhu-2017a 解析法的鲁棒性增益有多大？（白地，无公开工作）
3. **湿度差分的现场稳健性**：湿度既是信号又是噪声，主动控湿 vs 被动利用自然湿度变化，何者在现场 SNR 下净收益为正？需湿度 holdout 实验。
4. **端到端激励设计的可实现性**：可学习激励导出的最优 (f,P,RH) 方案，对换能器带宽、腔体控压/控湿提出什么硬件规格？软件最优是否落在硬件可行域内？
5. **仿真-真实鸿沟**：以上升秩路线若只在数字孪生验证，能否在真实静止空气→通风流场下保持？（项目已明确 flow 混叠未表示，是 go verdict 的阻断项。）

---

## 7. 结论（逐一回答 RQ）

**RQ1（信息在哪 / 极限）**：区分 N₂/O₂ 的独立信息**不在单频声速标量里**——那里只有一个被温度严重混杂的 rank-1 观测（2.5 %O₂/K，Fisher 秩=1）。信息在**频率维度**：分子（振动）弛豫使 α(f) 与 c(f) 随频率变化，把 N₂ 与 O₂ 不同的内部自由度与弛豫时间写成不同的谱形/峰位（[1–5] 已在含 O₂/N₂ 的混合物上证实）。单频 TOF 的可辨识极限，就是它把这条谱塌缩成一个点、又恰好选在 O₂/N₂ 弛豫峰之外的冻结区。**因此这不是算法能突破的极限，而是观测维度的极限。**

**RQ2（如何取出）**：靠**多频/宽带的弛豫吸收-色散谱**升维——两频即可重建主弛豫（Petculescu–Lueptow [6]）、甚至仅测多频声速色散即可（Zhu 2017a [10]，对本项目改造成本最低）。深度学习的最优角色是做这条谱的**鲁棒非线性反演器**（物理信息自编码器 / 可微弛豫前向 + 组分潜变量），而不是在单频标量上做更深的回归——后者已被项目实测证伪（O₂ R² 退化、只逼近 B1≈0.4）。**这里存在明确白地：弛豫谱至今只与解析法和 wavelet+SVM 结合，未与现代 DL 联姻**，是项目可占的独特位置。

**RQ3（混杂与协同）**：温度须从"事后补偿"升级为**解耦/域不变表示**（否则 0.15 K 的要求不现实）；而**湿度应从头号干扰翻转为 O₂ 专属探针**——O₂ 振动弛豫被水汽强催化、且催化函数与 N₂ 不同（Bass [13,18]），湿度差分给出 O₂/N₂ 的可分离轨迹 `[提议]`。最上层，DL 应**端到端协同设计激励**（选频/扫压/扫湿/编码激励），以窄窗口 O₂ 的 CRB 为目标主动制造那个被审计要求的新信息源（变压先例 [5,7] + DL 反问题方法学 [20]）。**可辨识性给出的硬边界是：DL 能把新观测最优反演、能引导硬件测到正确的 (f,P,RH)，但若硬件不提供低频/变压/控湿能力，任何网络都无法把 Fisher 秩从 1 抬高。** 突破的先决条件是"观测升维"，DL 是使这次升维发挥到极致的算法，而非替代品。

**一句话总判断**：把深度学习从"单频声速的回归器"重新定位为"**多频弛豫谱 + 湿度差分的可微反演器与主动设计器**"——这是在不违反可辨识性物理、又不被单频思路局限的前提下，突破 N₂/O₂ 声学辨识的唯一自洽路径。

---

## 交付说明（Tool Calling Brief）

- **工具**：paper-search / academic-search MCP（Crossref、arXiv、Semantic Scholar/OpenAlex）；逐条 DOI 核验。
- **原因**：sub-agent 运行器绑定的模型（deepseek-v4-pro）不可用，两次并行代理均失败，遂由本人串行执行六视角检索与验证（方法不变，仅执行方式降级）。
- **输入摘要**：先精读项目 6 份文档锁定物理与可辨识性边界，再检索声学弛豫谱、DL 气体传感、可微反演、混杂解耦、主动感知、跨模态类比六簇。
- **结果概览**：得到经验证的核心语料 ~23 篇，主线为声学弛豫谱重建（Petculescu / Dain–Lueptow / Ejakov / Zhu–Wang–Zhang）；识别出"弛豫谱 × 深度学习"白地。
- **⚠ 数据勘误**：`co2_o2_n2_gas_properties.md` 与 `端到端…` 等文档引用 Bass 1990「Atmospheric absorption of sound: Update」所用 DOI `10.1121/1.400476` **错误**——该 DOI 实际指向 Brown 1991「Calculation of a constant Q spectral transform」（音乐信号处理）。**正确 DOI 为 `10.1121/1.400176`**（JASA 88(4):2019-2021, 1990）；其修订扩展版为 Bass 等 1995「Further developments」`10.1121/1.412989`。建议在项目文档中修正。
- **未验证/提议项**：湿度差分分割 O₂/N₂、弛豫谱深度反演、端到端学习激励三项为本文基于物理的 `[提议]`，检索未见直接公开实证，需项目自证。

---

## 参考文献（均经 Crossref/arXiv 验证 DOI）

1. Dain Y, Lueptow RM. Acoustic attenuation in three-component gas mixtures—Theory. *J Acoust Soc Am*. 2001;109(5):1955-1964. doi:10.1121/1.1352087
2. Dain Y, Lueptow RM. Acoustic attenuation in a three-gas mixture: Results. *J Acoust Soc Am*. 2001;110(6):2974-2979. doi:10.1121/1.1413999
3. Liu T, Wang S, Zhu M. A method for deconstructing the relaxation absorption spectrums of gas mixtures. *J Acoust Soc Am*. 2014;135(4_Suppl):2297. doi:10.1121/1.4877551
4. Liu T, Wang S, Zhu M. Predicting acoustic relaxation absorption in gas mixtures for extraction of composition relaxation contributions. *Proc R Soc A*. 2017;473(2208):20170496. doi:10.1098/rspa.2017.0496
5. Ejakov SG, Phillips S, Dain Y, Lueptow RM, Visser JH. Acoustic attenuation in gas mixtures with nitrogen: Experimental data and calculations. *J Acoust Soc Am*. 2003;113(4):1871-1879. doi:10.1121/1.1559177
6. Petculescu A, Lueptow RM. Quantitative acoustic gas sensing: A two-frequency reconstructive algorithm based on molecular relaxation. *J Acoust Soc Am*. 2005;118(3_Suppl):1958. doi:10.1121/1.4781467
7. Petculescu A, Hall B, Fraenzle R, Phillips S, Lueptow RM. A prototype acoustic gas sensor based on attenuation. *J Acoust Soc Am*. 2006;120(4):1779-1782. doi:10.1121/1.2336758
8. Zhang K-S, Wang S, Zhu M, Ding Y. Algorithm for capturing primary relaxation processes in excitable gases by two-frequency acoustic measurements. *Meas Sci Technol*. 2013;24(5):055002. doi:10.1088/0957-0233/24/5/055002
9. Hu Y, Wang S, Zhu M. A relaxation times coupling method to construct acoustic relaxation calibration for two-frequency measuring gas compositions. *Appl Acoust*. 2016;113:102-108. doi:10.1016/j.apacoust.2016.06.013
10. Zhu M, Liu T, Zhang X, Li C. A simple measurement method of molecular relaxation in a gas by reconstructing acoustic velocity dispersion. *Meas Sci Technol*. 2017;29(1):015109. doi:10.1088/1361-6501/aa96da
11. Zhu M, Liu T, Wang S, Zhang K. Capturing molecular multimode relaxation processes in excitable gases based on decomposition of acoustic relaxation spectra. *Meas Sci Technol*. 2017;28(8):085008. doi:10.1088/1361-6501/aa544d
12. Zhu M, Wang S, Wang S, Xia D. Developed Acoustic Multi-relaxation Algorithm for Humidity Measurement in Gas Mixtures. *Third Int Conf Natural Computation (ICNC 2007)*. 2007:589-593. doi:10.1109/icnc.2007.330
13. Bass HE, Sutherland LC, Zuckerwar AJ. Atmospheric absorption of sound: Update. *J Acoust Soc Am*. 1990;88(4):2019-2021. doi:10.1121/1.400176
14. Jia Y, Yu B, Du M, Wang X. Gas Composition Recognition Based on Analyzing Acoustic Relaxation Absorption Spectra: Wavelet Decomposition and Support Vector Machine Classifier. *Proc 2018 2nd Int Conf Electrical Engineering and Automation (ICEEA 2018)*. 2018. doi:10.2991/iceea-18.2018.28
15. Pouet BF, Rasolofosaon NJP. Measurement of broadband intrinsic ultrasonic attenuation and dispersion in solids with laser techniques. *J Acoust Soc Am*. 1993;93(3):1286-1292. doi:10.1121/1.405413
16. Fukuoka H, Taskin M, Teii K, Kato Y. Measurement of oxygen concentration in atmospheric air using ultrasound time of flight with humidity compensation. *Rev Sci Instrum*. 2023;94(3):035001. doi:10.1063/5.0113877
17. Zhan X, Yang Y, Liang J, Shi T, Li X. Temperature effects and compensation in ultrasonic concentration measurement of multicomponent mixture. *Sens Actuators A Phys*. 2016. doi:10.1016/j.sna.2016.10.036
18. Bass HE, Sutherland LC, Zuckerwar AJ, Blackstock DT, Hester DM. Atmospheric absorption of sound: Further developments. *J Acoust Soc Am*. 1995;97(1):680-683. doi:10.1121/1.412989
19. Costa MF, Lee H, Kim S, Hugo R, Park SS. In-Situ Concentration Measurement of Blended Hydrogen Gas Using Sensor Fusion Enhanced by Machine Learning Model. *ASME Int Pipeline Conf*. 2024. doi:10.1115/IPC2024-120952
20. Scarlett J, Heckel R, Rodrigues MRD, Hand P, Eldar YC. Theoretical Perspectives on Deep Learning Methods in Inverse Problems. arXiv:2206.14373. 2022. https://arxiv.org/abs/2206.14373
21. Gong Z, Fan Y, Guan Y, Wu G-X, Mei L. Empirical Modal Decomposition Combined with Deep Learning for Photoacoustic Spectroscopy Detection of Mixture Gas Concentrations. *Anal Chem*. 2024;96(46):18528-18536. doi:10.1021/acs.analchem.4c04479
22. Hou J, Liu X, Sun H, et al. Dual-Component Gas Sensor Based on Light-Induced Thermoelastic Spectroscopy and Deep Learning. *Anal Chem*. 2025;97(9):5200-5208. doi:10.1021/acs.analchem.4c06588
23. Zhang H, Zhang X, Tang J, et al. Deep Learning-Enhanced Dual-Component Gas Sensor Based on Wavelength Modulation Spectroscopy. *Anal Chem*. 2025;97(40):22032-22040. doi:10.1021/acs.analchem.5c03438

_以下 [24]–[32] 为"O₂/N₂ 振动弛豫频率 / 冻结窗口 / 弛豫强度"专项核验新增，均经 Crossref 验证：_

24. Herzfeld KF, Rice FO. Dispersion and Absorption of High Frequency Sound Waves. *Phys Rev*. 1928;31(4):691-695. doi:10.1103/physrev.31.691
25. Nomoto O. Phenomenological Theory of the Molecular Absorption and Dispersion of Sound in Fluids and the Relation between the Relaxation Time of the Internal Energy and the Relaxation Time of the Internal Specific Heat. *J Phys Soc Jpn*. 1957;12(1):85-99. doi:10.1143/jpsj.12.85
26. Fujii Y, Lindsay RB, Urushihara K. Ultrasonic Absorption and Relaxation Times in Nitrogen, Oxygen, and Water Vapor. *J Acoust Soc Am*. 1963;35(7):961-966. doi:10.1121/1.1918640
27. Pandolfi M, Marsilio R. Frozen and Equilibrium Speeds of Sound in Non-equilibrium Flows. In: *Advances in Kinetic Theory and Continuum Mechanics*. Springer; 1991:185-194. doi:10.1007/978-3-642-50235-4_16
28. Henderson MC, Coakley R, Bry J. Vibrational Relaxation in Nitrogen with Water Vapor and Carbon Dioxide Contaminants. *J Acoust Soc Am*. 1967;42(5_Suppl):1161-1162. doi:10.1121/1.2143949
29. Piercy JE. Rôle of the Vibrational Relaxation of Nitrogen in the Absorption of Sound in Air. *J Acoust Soc Am*. 1969;46(3B):602-604. doi:10.1121/1.1911736
30. Shields FD, Lee KP. Effect of Light Molecules on Vibrational Relaxation in Oxygen. *J Chem Phys*. 1964;40(3):737-742. doi:10.1063/1.1725200
31. Bass HE, Keeton RG, Williams D. Vibrational and rotational relaxation in mixtures of water vapor and oxygen. *J Acoust Soc Am*. 1976;60(1):74-77. doi:10.1121/1.381050
32. Liu S, Zhu M, Yang J, Wu J. Identifying Gas Composition Based on the Decomposed Relaxation Strength from Sound-Speed Dispersion. *SSRN preprint* (Elsevier). 2022. doi:10.2139/ssrn.4234351 — 预印本，正式期刊版待核

> 说明：[13] 的 DOI 为本次检索纠正后的正确值（项目原文档误作 `10.1121/1.400476`）。[6] 与 [3] 系会议论文集/JASA 会议增刊记录，正文数据以对应正式期刊版为准；引用时已保留 Crossref 返回的登记信息。[22][23][19] 沿用项目文档 DOI，本次未逐条重验（项目文档已注明验证），其余均本次经 Crossref/arXiv 核验。
